---
type: document-section
document_id: cct-105
section_id: doc105-tech-0083
ordre_document: 106
titre: ARTICLE C6. PAR. 1. DOMAINES D’APPLICATION
aliases:
  - CCT 105 — HVAC FR 2023 — 106 ARTICLE C6. PAR. 1. DOMAINES D’APPLICATION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/105-article-c6-par-0-references-normatives-et-abreviations|ARTICLE C6. PAR. 0. REFERENCES NORMATIVES ET ABREVIATIONS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/107-article-c6-par-2-nature-qualite-et-dimensions-des-tuyauteries|ARTICLE C6. PAR. 2. NATURE, QUALITE ET DIMENSIONS DES TUYAUTERIES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 106_article_c6._par._1._domaines_dapplication.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C6. PAR. 1. DOMAINES D’APPLICATION 

**1. Types d’installation** 

**1.1. Installations de chauffage** 

**1.1.1. Installations de chauffage à vapeur** 

**1.1.1.1. Vapeur haute pression** 

Installation dont la pression de service est supérieure à 0,5 bar 

**1.1.1.2. Vapeur basse pression** 

Installation dont la pression de service est inférieure ou égale à 0,5 bar 

**1.1.2. Installations de chauffage à eau** 

**1.1.2.1. Eau surchauffée** 

Installation dont la température d’eau est supérieure à 111°C 

**1.1.2.2. Eau chaude** 

Installation dont la température d’eau est inférieure ou égale à 111°C 

On fait une distinction entre : 

- chauffage standard : installations de chauffage à eau avec une température de départ T dans la plage : 60°C < T ≤ 111°C 

- chauffage à basse température : installations de chauffage à eau avec une température de départ T dans la plage : 30°C ≤ T ≤ 60°C 

**1.2. Installations de refroidissement** 

**1.2.1. Installations à eau glacée** 

Circuits de tuyauteries qui distribuent de l'eau refroidie par des machines frigorifiques dans un circuit fermé au sein du bâtiment, destinée à alimenter les installations HVAC (batteries froides, plafonds de refroidissement...). 

Dans certains cas, ces circuits peuvent être remplis d'un mélange glycol-eau. 

**1.2.2. Installations à eau de refroidissement** 

Circuits de tuyauteries qui évacuent la chaleur des condenseurs des machines frigorifiques (ou autres appareils qui ont besoin de refroidissement) vers les appareils de refroidissement, où cette chaleur est dégagée vers l'air extérieur. 

On fait une distinction entre : 

   - les appareils à évaporation ouverts (tours de refroidissement) 

- les appareils à évaporation fermés, les aéro-refroidisseurs et les appareils hybrides 

- Note : les circuits de tuyauteries qui transportent de l’eau de nappe phréatique sont considérés comme des installations à eau de refroidissement à circuit ouvert. 

**1.2.3. Installations à eau refroidie** 

Circuits de tuyauteries qui distribuent de l'eau refroidie dans un circuit fermé au sein des bâtiments, destinée à alimenter les installations HVAC (activation de béton, plafonds de refroidissement...). L'eau de ces circuits est refroidie dans des appareils à évaporation fermés ou provient d'un échangeur de chaleur de sol (ex. "stockage géothermique") 

Dans certains cas, ces circuits peuvent être remplis d'un mélange glycol-eau. 

**1.2.4. Installations à fluide frigorigène** 

Circuits de tuyauteries qui transportent un fluide frigorigène, et font partie du circuit interne compresseur-condenseur-évaporateur d'une machine frigorifique, ou forment les circuits de distribution entre une machine frigorifique et des unités (cassettes plafonnières, armoires de climatisation...) avec expansion directe du fluide frigorigène.

**1.3. [[concepts/installations-sanitaires|Installations Sanitaires]] - alimentation** 

**1.3.1. Eau froide sanitaire** 

Installation d'eau froide sanitaire pour l’alimentation des installations HVAC. 

**1.3.2. [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]** 

Installation de distribution d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] avec production (centrale) d'eau chaude. 

**1.4. [[concepts/installations-sanitaires|Installations Sanitaires]] - évacuation** 

Les installations HVAC comprennent également des réseaux de tuyauteries (généralement limités) pour l'évacuation des eaux, à subdiviser en : 

- Evacuations diverses Cette catégorie comprend notamment : l'évacuation du trop-plein des bacs des tours de refroidissement, des bacs de récupération des humidificateurs d'air et des sections froides des groupes de traitement d'air, les raccords pour la vidange de divers appareils, les clapets de sécurité, etc.; 

- Evacuation du condensat On entend par là : 

   - la liaison entre le point le plus bas d'une gaine d'évacuation des gaz de fumée où des condensats peuvent se former et le système d'évacuation des eaux usées du bâtiment 

   - la liaison entre le point d'évacuation des condensats qui se forment dans une chaudière à condensation et le système d'évacuation des eaux usées du bâtiment. 

**1.5. Gaz** 

On entend par là les installations à l'intérieur d'un bâtiment pour la distribution du gaz naturel en alimentation des composants des installations HVAC (alimentation des chaudières, brûleurs, réchauffeurs d'air alimentés au gaz...) et éventuellement d'autres appareils (cuisines, laboratoires...). Les tuyauteries d'alimentation enterrées pour le gaz naturel font aussi parfois partie des équipements HVAC. 

**1.6. Mazout** 

Les tuyauteries de mazout comme alimentation des installations de chauffage ; plus précisément les tuyauteries de raccordement entre le(s) réservoir(s) de mazout et la/les chaudière(s) de chauffage. 

**2. Classes de température pour tuyauteries en matière synthétique** 

Les exigences de performances pour les tuyauteries en matière synthétique sont spécifiées pour quatre classes d’application comme indiqué dans le tableau C6.1-1. 

Ces classes sont conformes à celles définies dans les normes NBN EN 806-2, NBN EN ISO 15874-1, NBN EN ISO 15875-1, NBN EN ISO 15876-1, NBN EN ISO 15877-1 et NBN EN ISO 21003-1 entre autres, elles-mêmes basées sur les classes de la norme ISO 10508. 

Chaque classe d’application doit être associée à une pression de service, laquelle dépend de l’application (par exemple classe 4 / 6 bar).

|Classe|<br>TD<br>[°C]<br>(1)|Temps<br>à TD<br>[années]<br>(2)|TMAX<br>[°C]<br>(3)|Temps<br>à TMAX<br>[années]<br>(2)|TMAL<br>[°C]<br>(4)|Temps<br>à TMAL<br>[heures]<br>(2)|Domaine d’application|
|---|---|---|---|---|---|---|---|
|1|60|49|80|1|95|100|[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] 60°C|
|2|70|49|80|1|95|100|[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] 70°C|
|4|20|2,5|70|2,5|100|100|Chauffage par le sol et radiateurs à<br>basse température|
||40|20||||||
||60|25||||||
|5|20|14|90|1|100|100|Radiateurs à température standard|
||60|25||||||
||80|10||||||
|(1) TD: température de service<br>(2) Temps pendant lequel le tube doit pouvoir résister à la température donnée TD, TMAXou TMAL<br>à la pression choisie.<br>(3) TMAX: température maximale atteinte dans un fonctionnement normal, pendant de courtes<br>périodes.<br>(4) TMAL: température exceptionnelle qui peut être atteinte en raison d'un thermostat défaillant<br>par exemple.||||||||



Tableau C6.1-1: Classes de température selon la normalisation européenne 

Remarques : 

- Il existe aussi une classe de température 3 pour "le chauffage par le sol à très basse température" qui apparaît dans la norme internationale ISO 10508 mais n'est pas reprise dans la normalisation européenne. 

- Quand plusieurs températures sont mentionnées pour une même classe de température, les durées correspondantes doivent être sommées afin de trouver la durée de vie totale du tube dans l’application donnée. 

   - Exemple: Un tube de classe 5 conforme à la norme doit pouvoir fonctionner sur toute sa durée de vie (50 ans) : 14 ans à 20°C, 25 ans à 60°C, 10 ans à 80°C, un an à 90°C et 100 heures à 100°C. 

**3. Pression dans l’installation** 

Pour les circuits fermés, la « **pression de service** » est la pression la plus élevée qui puisse exister dans le système  en fonctionnement ; elle est égale à la pression d’ouverture des soupapes de sécurité majorée de la pression statique entre le point le plus bas de l’installation et les soupapes, et le cas échéant de la pression supplémentaire occasionnée par les pompes à l’endroit le plus défavorable. 

La **pression de conception** d’un système de tuyauteries (tubes et raccords) est la pression maximale pour laquelle il est conçu. Cette pression de conception devra toujours être au moins équivalente à la pression de service. 

La **pression d’essai** est la pression à appliquer lors de l’essai d’étanchéité.
