---
type: document-section
document_id: cct-105
section_id: doc105-tech-0084
ordre_document: 107
titre: ARTICLE C6. PAR. 2. NATURE, QUALITE ET DIMENSIONS DES TUYAUTERIES
aliases:
  - CCT 105 — HVAC FR 2023 — 107 ARTICLE C6. PAR. 2. NATURE, QUALITE ET DIMENSIONS DES TUYAUTERIES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/106-article-c6-par-1-domaines-d-application|ARTICLE C6. PAR. 1. DOMAINES D’APPLICATION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/108-article-c6-par-3-assemblage-des-tuyauteries|ARTICLE C6. PAR. 3. ASSEMBLAGE DES TUYAUTERIES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 107_article_c6._par._2._nature_qualite_et_dimensions_des_tuyauteries.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C6. PAR. 2. NATURE, QUALITE ET DIMENSIONS DES TUYAUTERIES 

**1. Installations de chauffage (à eau chaude et à vapeur basse pression) et de refroidissement (à eau glacée, à eau de refroidissement à circuit fermé et à eau refroidie)** 

**1.1. Matériaux admis** 

Les matériaux suivants sont admis pour les tuyauteries : 

- **Acier** à paroi de forte épaisseur 

- **Matière synthétique** , dans les cas suivants (pour autant que la température reste limitée à 90°C) : 

   - tuyauteries d’alimentation des corps de chauffe ou de refroidissement intégrées dans la chape ou dans les parois 

   - tuyauteries intégrées dans la chape ou dans les parois pour le chauffage/refroidissement par le sol ou l’activation de béton (jusqu’au collecteurs) 

- Tuyauteries **flexibles en acier inoxydable** , pour le raccordement des batteries des ventiloconvecteurs, des éléments de chauffage plafonniers et autres composants similaires des installations, soumis à de petits mouvements et oscillations. 

**1.2. Exigences pour les tuyauteries en acier** 

Les tuyauteries en acier répondent aux prescriptions d’une des trois normes suivantes : 

- NBN EN 10255+A1 (tubes ordinaires soudés et sans soudure, soudables et filetables, jusqu’à DN 150) 

- NBN EN 10216-1/2 (tubes sans soudure pour applications sous pression, jusqu’à DN 700) 

- NBN EN 10217-1/2 et /A1 (tubes soudés pour applications sous pression, jusqu’à DN 2500) 

Toutefois, les tuyauteries soudées suivant NBN EN 10255 sont interdites pour les installations avec une pression de service supérieure à 10 bar et pour les installations à vapeur basse pression. 

Les dimensions des tuyauteries sont conformes au tableau C6.2-1.

|**Diamètre**<br>**nominal (DN)**|**Diamètre**<br>**extérieur**<br>**(mm)**|**Epaisseur de paroi minimale**<br>**(mm)**|**Epaisseur de paroi minimale**<br>**(mm)**|
|---|---|---|---|
|||**Raccordement**<br>**soudé**(1)|**Raccordement**<br>**fileté**(2)|
|10|17,2|1,8|2,3|
|15|21,3|2,0|2,6|
|20|26,9|2,3|2,6|
|25|33,7|2,6|3,2|
|32|42,4|2,6|3,2|
|40|48,3|2,6|3,2|
|50|60,3|2,9|-|
|65|76,1|2,9|-|
|80|88,9|3,2|-|
|100|114,3|3,6|-|
|125|139,7|4,0|-|
|150|168,3|4,5|-|
|200|219,1|6,3|-|
|250|273,0|6,3|-|
|300|323,9|7,1|-|
|350|355,6|8,0|-|
|400|406,4|8,8|-|
|450|457,0|10,0|-|
|500|508,0|11,0|-|
|600|610,0|12,5|-|
|Remarques :<br>(1) correspond à :<br>•<br>série L2 suivant NBN EN 10255 (jusqu’à DN 100)<br>•<br>épaisseur minimale suivant NBN EN 10216-1/2 (excepté DN<br>20 et DN 25)<br>•<br>série normale suivant NBN A 25-104 (excepté DN 10, DN 20<br>et DN 25)<br>(2) correspond à :<br>•<br>série M suivant NBN EN 10255<br>•<br>série moyenne suivant NBN A 25-103||||



Tableau C6.2-1 Dimensions nominales des tuyauteries en acier 

**1.3. Exigences pour les tuyauteries en matière synthétique** 

Sous les conditions mentionnées au point 1.1, les tuyauteries peuvent être constituées de tubes multicouches en matière synthétique selon NBN EN 21003-2 et /A1. 

Les types suivants sont admis : 

- PE-X/EVOH/PE-X : la perméabilité à l’oxygène doit répondre aux exigences du point 13 de la norme précitée 

- PE-X/Al/PE-X : le manteau en aluminium doit être soudé sur toute sa longueur 

Classe de température : 

- chauffage standard (limité à 90°C) : classe 5 

- chauffage basse température et refroidissement : classe 4 

Les tubes résistent à la pression de service du réseau (aux températures mentionnées dans le tableau C6.1-1), avec un minimum de 6 bar. 

Les systèmes de tuyauteries synthétiques doivent disposer d’un agrément technique délivré par un organisme européen, membre de l’UEAtc, concernant les "systèmes de conduites sous pression en plastique pour la distribution de l'eau froide et chaude, eau de refroidissement et de chauffage pour les raccords de radiateur et le chauffage par le sol", "les systèmes de conduites sous pression en plastique pour l'eau de refroidissement et de chauffage pour les raccordements de radiateur et le

chauffage par le sol" ou "les systèmes de conduites en plastique sous pression pour le chauffage par le sol". 

**1.4. Exigences pour les tuyauteries flexibles** 

Les tuyauteries flexibles doivent se composer d'un tube en acier inoxydable ondulé (1.4404 selon la norme NBN EN 10027-1) sans tressage, dont les vagues sont parallèles les unes aux autres. Elles conviennent à des fluides d'une température entre -20°C et +110°C et une pression de service de 16 ou 10 bars, en fonction du diamètre. 

La longueur de ces tuyauteries flexibles ne peut dépasser 1m. 

Une tuyauterie flexible ne peut traverser un mur, une cloison ou le sol. 

**2. Installations de chauffage à eau surchauffée et à vapeur haute pression** 

Les tuyauteries sont en acier suivant un des normes suivantes : 

- NBN EN 10216-2 (tubes sans soudure pour applications sous pression, température élevée, jusqu’à DN 700) 

- NBN EN 10217-2 et /A1 (tubes soudés pour applications sous pression, température élevée, jusqu’à DN 2500) 

Les dimensions des tuyauteries sont conformes au tableau C6.2-1. 

**3. Installations à fluide frigorigène** 

Les matériaux admis sont: 

- cuivre suivant NBN EN 12735-1 : les dimensions sont celles de la « série métrique » de la norme 

- acier suivant NBN EN 10216-1 (tubes sans soudure) : les dimensions sont celles du tableau C6.2-1 

**4. Installations à eau de refroidissement à circuit ouvert** 

**4.1. Matériaux admis** 

Les matériaux suivants sont admis pour les tuyauteries : 

- Acier galvanisé 

- Acier inoxydable 

- Matière synthétique 

**4.2. Exigences pour les tuyauteries en acier galvanisé** 

Les tuyauteries en acier répondent aux prescriptions du point 1.2. 

Elles sont galvanisées à chaud, après soudage des brides, suivant la norme NBN EN 10240. La qualité de la couche de zinc est A1. 

**4.3. Exigences pour les tuyauteries en acier inoxydable** 

Les tuyauteries sont en acier inoxydable suivant une des normes suivantes : 

- NBN EN 10216-5 (tubes sans soudure) 

- NBN EN 10217-7 (tubes soudés) 

L’acier est de la nuance X2CrNiMo17-12-2 (1.4404) ou AISI 316L. 

Les dimensions des tuyauteries sont conformes au tableau C6.2-1.

**4.4. Exigences pour les tuyauteries en matière synthétique** 

Les tuyauteries doivent être prévues pour applications industrielles, selon une des normes suivantes : 

- NBN EN ISO 15493 (tubes en ABS, PVC-U et PVC-C) 

- NBN EN ISO 15494 (tubes en PB, PE, PE-RT, PE-X et PP) 

La pression de service admise est d’au moins 10 bar ; si les conditions de fonctionnement (pression, température, …) l’exigent, les tuyauteries répondent à des exigences plus sévères, adaptées à ces conditions. Dans ce cas le fabricant en fournit la preuve. 

**5. [[concepts/installations-sanitaires|Installations Sanitaires]] - alimentation** 

**5.1. Matériaux admis** 

Les matériaux suivants sont admis pour les tuyauteries : 

- Acier galvanisé : uniquement pour eau froide 

- Acier inoxydable 

- Cuivre 

- Matière synthétique : uniquement pour les tuyauteries intégrées dans la chape ou dans les parois 

**5.2. Exigences pour les tuyauteries en acier galvanisé** 

Les tuyauteries en acier répondent aux prescriptions du point 1.2. 

Elles sont galvanisées à chaud, après soudage des brides, suivant la norme NBN EN 10240. La qualité de la couche de zinc est A1. 

**5.3. Exigences pour les tuyauteries en acier inoxydable** 

Les tuyauteries sont en acier inoxydable selon la norme NBN EN 10312 (tubes soudés à paroi mince, apte pour eau potable) 

L’acier est de la nuance : 

- X2CrNiMo17-12-2 (1.4404) ou AISI 316L 

- X5CrNiMo17-12-2 (1.4401) ou AISI 316 

La deuxième nuance est interdite pour les tuyauteries raccordées par soudage. 

Les dimensions des tuyauteries sont suivant la série 2 de la norme (note : indication par ϕ extérieur). 

**5.4. Exigences pour les tuyauteries en cuivre** 

Les tuyauteries en cuivre répondent aux prescriptions de la norme NBN EN 1057+A1. 

**5.5. Exigences pour les tuyauteries en matière synthétique** 

Sous les conditions mentionnées dans le point 5.1, les tuyauteries peuvent être constituées de tubes en matière synthétique. 

Les tubes répondent aux normes suivantes : 

- PP : NBN EN ISO 15874-2 

- PE-X : NBN EN ISO 15875-2 

- PB: NBN EN ISO 15876-2 

- PVC-C : NBN EN ISO 15877-2 

- Multicouches : NBN EN ISO 21003-2 

- PE-RT : NBN EN ISO 22391-2

Classe de température : 

- Eau froide : classe 1 

- Eau chaude : classe 2 (la classe 1 est interdite puisque la température aux robinets de puisage d'une installation d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] doit pouvoir atteindre 70°C, à des fins de désinfection) 

Les tubes résistent à la pression de service du réseau (aux températures mentionnées dans le tableau C6.1-1), avec un minimum de 10 bar. 

Les systèmes de tuyauteries synthétiques doivent disposer d’un agrément technique délivré par un organisme européen, membre de l’UEAtc, concernant les "systèmes de conduites sous pression en plastique pour la distribution de l'eau froide et chaude, eau de refroidissement et de chauffage pour les raccords de radiateur et le chauffage par le sol". 

**6. [[concepts/installations-sanitaires|Installations Sanitaires]] - évacuation** 

Les tuyauteries sont en PVC-U ou PVC-C selon les normes NBN EN 1329-1 et NBN EN 1566-1. 

**7. Installations à gaz** 

**7.1. Matériaux admis** 

Les matériaux suivants sont admis pour les tuyauteries : 

- Acier 

- Acier galvanisé 

- Acier inoxydable 

- Acier inoxydable flexible (tubes annelés) : uniquement pour le raccordement d’un appareil (la longueur ne peut dépasser 1m) 

- Cuivre 

- PE : uniquement pour les tuyauteries enterrées ou les tuyauteries au-dessous d’un bâtiment 

**7.2. Exigences** 

Les tuyauteries répondent aux prescriptions des normes suivantes : 

- NBN D51-003 et NBN D51-003/A1 (DN ≤ 50 et pression ≤ 100 mbar), voir notamment le tableau 6 de la norme 

- NBN D51-004 et NBN D51-004/A1 (DN > 50 ou pression > 100 mbar) 

**8. Installations à mazout** 

A l'intérieur du bâtiment, les tuyauteries de mazout doivent être en cuivre (NBN EN 1057) ou en acier (NBN EN 10255). 

Pour les tuyauteries enterrées vers des réservoirs enterrés, voir art. C2. 

**9. Tableau récapitulatif** 

Le tableau C6.2-2 ci-après reprend pour chaque domaine d'application les différents matériaux qui peuvent être utilisés dans le cadre du présent cahier des charges-type pour les systèmes de tuyauteries. 

Note : 

- X    signifie que le matériau est admis pour l’application en question 

- (X)  signifie que le matériau est admis sous certaines conditions, voir points 1 à 8 ci-dessus.

|TYPE D’<br>INSTALLATION||||||||MATERIAU DU|MATERIAU DU|MATERIAU DU|MATERIAU DU|MATERIAU DU|TUBE|TUBE|||||||||
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
||Cuivre||||Acier|||Acier<br>inoxydable||Acier<br>galvanisé||Multicouche|PP|PE-X|PB|PVC-C|PE-RT|PE|PVC-U|PVC-C|ABS/PVC-<br>U/PVC-C|PB/PE/PE-<br>RT/PE-X/PP|
||NBN EN 1057|NBN EN 12735-1|NBN EN 10255|NBN EN 10216-1|NBN EN 10216-2|NBN EN 10217-1|NBN EN 10217-2|NBN EN 10216-5<br>NBN EN 10217-7|NBN EN ISO 10312|NBN EN 10255 (tubes)<br>NBN EN  10240 (galvanisation)|NBN EN 10216-1,-2/10217-1,-2 (tubes)<br>NBN EN  10240 (galvanisation)|NBN EN ISO 21003|NBN EN ISO 15874|NBN EN ISO 15875|NBN EN ISO 15876|NBN EN ISO 15877|NBN EN ISO 22391|NBN EN 1555-2|NBN EN 1329-1|NBN EN 1566-1|NBN EN ISO 15493|NBN EN ISO 15494|
|CHAUFFAGE|||||||||||||||||||||||
|à eau chaude|||(X)|X|X|X|X|||||(X)|||||||||||
|à eau surchauffée|||||X||X||||||||||||||||
|à vapeur basse<br>pression|||(X)|X|X|X|X||||||||||||||||
|à vapeur haute<br>pression|||||X||X||||||||||||||||
|REFROIDISSE-<br>MENT|||||||||||||||||||||||
|à eau glacée|||(X)|X|X|X|X|||||(X)|||||||||||
|à eau de<br>refroidissement  -<br>circuit fermé|||(X)|X|X|X|X|||||(X)|||||||||||
|à eau de<br>refroidissement  -<br>circuit ouvert||||||||X||X|X||||||||||X|X|
|à eau refroidie|||(X)|X|X|X|X|||||(X)|||||||||||
|à fluide frigorigène||X||X|||||||||||||||||||
|SANITAIRE|||||||||||||||||||||||
|alimentation|X||||||||X|(X)|(X)|(X)|(X)|(X)|(X)|(X)|(X)||||||
|évacuation|||||||||||||||||||X|X|||
|ALIMENTATION<br>COMBUSTIBLE|||||||||||||||||||||||
|gaz|X||X|X||||X|X|(X)||||||||(X)|||||
|mazout|X||X||||||||||||||||||||



Tableau C6.2-2
