---
type: document-section
document_id: cct-105
section_id: doc105-tech-0085
ordre_document: 108
titre: ARTICLE C6. PAR. 3. ASSEMBLAGE DES TUYAUTERIES
aliases:
  - CCT 105 — HVAC FR 2023 — 108 ARTICLE C6. PAR. 3. ASSEMBLAGE DES TUYAUTERIES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/107-article-c6-par-2-nature-qualite-et-dimensions-des-tuyauteries|ARTICLE C6. PAR. 2. NATURE, QUALITE ET DIMENSIONS DES TUYAUTERIES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/109-article-c6-par-4-mise-en-oeuvre-des-tuyauteries|ARTICLE C6. PAR. 4. MISE EN OEUVRE DES TUYAUTERIES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 108_article_c6._par._3._assemblage_des_tuyauteries.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C6. PAR. 3. ASSEMBLAGE DES TUYAUTERIES 

**1. Techniques d’assemblage** 

**1.1. Filetage** 

Les tubes, comportant un filetage extérieur, sont vissés dans un raccord avec filetage intérieur. L’assemblage est rendu étanche en enduisant le filetage à l’aide d’un produit approprié. 

**1.2. Brides** 

Surtout utilisé pour les tubes de plus grand diamètre, les brides sont en général soudées sur les tubes et assemblées entre elles à l’aide de boulons. L'étanchéité est assurée par la mise en place d’un joint approprié entre les brides. Cette technique d’assemblage se réalise sur les tubes métalliques et certains tubes en matières synthétiques. 

**1.3. Soudage** 

L’assemblage se réalise par la mise en fusion du métal des tubes à assembler. Un métal d'apport peut être utilisé ou non. 

**1.4. Brasage tendre** 

Les tubes métalliques sont assemblés par un métal d’apport introduit par capillarité, après fusion, dans l’interstice soit entre le tube et un raccord, soit entre les deux tubes. La température de fusion du métal d’apport est inférieure à celle du métal des tubes à assembler. Le métal des tubes à assembler n’est pas mis en fusion. 

Dans le cas du brasage tendre, le point de fusion du métal d'apport est inférieur à 450°C. 

**1.5. Brasage fort** 

Dans le brasage fort, les tubes métalliques sont également assemblés par un métal d'apport qui a un point de fusion inférieur à celui du métal des tubes, mais il est dans ce cas d'au moins 450°C. 

**1.6. Raccord à compression** 

**1.6.1. Pour tube synthétique** 

Un anneau de compression entourant le tube, se fermant sous l'action d'un écrou de serrage, comprime le tuyau contre un insert, solidaire ou non du manchon de raccordement ou d'un autre accessoire. La compression du tuyau contre l'insert peut être également obtenue par un collier de serrage externe dont la fermeture se réalise par le serrage de boulons tangentiels. 

L'étanchéité est obtenue à l'aide de joints toriques ou par l'encastrement du tuyau dans les nervures (bourrelets) de l'insert. 

**1.6.2. Pour tube métallique** 

Le tuyau est comprimé par un anneau extérieur fermé, coincé entre deux épaulements et déformé élastiquement lors de la pose sous l’action d’un écrou de serrage. L'étanchéité à l'eau est assurée au niveau de l’anneau déformé. 

Un renfort tubulaire est éventuellement placé à l’intérieur du tube. 

**1.7. Raccord à sertir** 

Le tuyau est comprimé sur l'insert par la déformation élastique ou plastique d'un manchon de sertissage externe.

L'étanchéité à l'eau est assurée de la même manière que pour le raccord à compression. 

**1.8. Raccord à clipser (push-fit)** 

Le tube est mis dans le manchon à clipser sans l’utilisation d’outils. Le manchon contient une douille d’insertion (dans le cas de certains tubes en matières synthétiques), une bague d’étanchéité et un dispositif permettant d’éviter le déboitement du tube sous l’effet des forces axiales. 

**1.9. Assemblage collé** 

L’assemblage se fait par le collage du tube dans un manchon. Après application de la colle sur les surfaces à coller, c.-à-d. sur l’extrémité du tube ainsi que sur la partie interne du manchon, le tube est glissé dans le manchon. La colle utilisée comprend un solvant qui dissous les surfaces encollées ce qui permet la fusion de la matière des deux éléments lors de la mise en contact. L'étanchéité à l'eau est assurée par le joint collé même. 

**1.10. Electrosoudage** 

Les extrémités des tubes en matière synthétique sont mises de part et d'autre dans un manchon de même matériau comprenant une résistance électrique qui peut être réchauffée à l'aide d'un appareil de soudage spécial. Ce chauffage met en fusion le matériau du manchon et du tube, qui en se mélangeant réalisent un assemblage étanche. 

**1.11. Soudage bout à bout** 

Après chauffage, jusqu’à fusion des extrémités des tubes en matière synthétique, à l’aide d’un élément chauffant (le « miroir »), celles-ci sont ensuite appuyées avec une pression déterminée l'une contre l'autre. Un matériau d'apport n'est pas nécessaire. L'étanchéité à l'eau est assurée par la soudure même. 

**1.12. Soudage dans l’emboîture** 

L'extrémité extérieure du tube en matière synthétique et la partie intérieure du manchon sont chauffés juste au-delà de la température de fusion par un élément chauffant. Le tube est ensuite emboîté dans le manchon. Un matériau d'apport n'est pas nécessaire. 

**2. Aperçu des techniques d’assemblage pour chaque système de tuyauteries** 

Dans le tableau suivant, une croix apparaissant dans la colonne d'un matériau à hauteur de la ligne d'un système de raccord défini signifie que ce mode d’assemblage peut être utilisé pour ce matériau. 

De plus, **à titre indicatif** , un chiffre (de 1 à 8, faisant référence aux diverses applications selon la numérotation du par. 2) renseigné dans une case du tableau signifie que, dans la mesure où le choix du matériau selon l’application est effectué conformément au par. 2, le type de raccord peut à priori être accepté pour le matériau concerné. 

Par exemple, le chiffre 7 signifie que le type de raccord pour un type de matériau est à priori autorisé pour le gaz. 

**Toutefois, il peut y avoir des restrictions supplémentaires selon le domaine d’application, la localisation ou le diamètre, voir points 3. et 4. ci-après.**

|SYSTEME D’<br>ASSEMBLAGE|||||||MATERIAU DU|MATERIAU DU|MATERIAU DU|MATERIAU DU|TUBE|TUBE|||||||
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
||Cuivre||Acier||Acier<br>inoxydable||Acier<br>galvanisé||Multicouche|PP|PE-X|PB|PVC-C|PE-RT|PE|PVC-U<br>PVC-C|ABS/PVC-<br>U/PVC-C|PB/PE/PE-<br>RT/PE/X/PP|
||NBN EN 1057|NBN EN 12735-1<br>(installations frigorifiques)|NBN EN 10255|NBN EN 10216-1,-2<br>NBN EN 10217-1,-2|NBN EN 10216-5<br>NBN EN 10217-7|NBN EN ISO 10312|NBN EN 10255 (tubes)<br>NBN EN  10240 (galvanisation)|NBN EN 10216-1,-2/10217-1,-2 (tubes)<br>NBN EN  10240 (galvanisation)|NBN EN ISO 21003|NBN EN ISO 15874|NBN EN ISO 15875|NBN EN ISO 15876|NBN EN ISO 15877|NBN EN ISO 22391|NBN EN 1555-2|NBN EN 1329-1 (évacuation)<br>NBN EN 1566-1 (évacuation)|NBN EN ISO 15493<br>(applications industrielles)|NBN EN ISO 15494<br>(applications industrielles)|
|1. Filetage|||X<br>1 7<br>8||||X<br>4 5<br>7||||||||||||
|2. Brides|||X<br>1 7<br>8|X<br>1 2<br>7|X<br>4 7||X<br>4 5|X<br>4 5|||||||X<br>7||X<br>4|X<br>4|
|3. Soudage|||X<br>1 7<br>8|X<br>1 2<br>3 7|X<br>4 7||X<br>4 5|X<br>4 5|||||||||||
|4. Brasage tendre|X<br>5|X<br>3|||||||||||||||||
|5. Brasage fort|X<br>7 8|X<br>3|||||||||||||||||
|6. Raccord à<br>compression|X<br>5 7||||||||X<br>1 5|X<br>5|X<br>5|X<br>5|X<br>5|X<br>5|||||
|7. Raccord à sertir|X<br>5 7||X<br>1|X<br>1||X<br>5 7|||X<br>1 5|X<br>5|X<br>5|X<br>5|X<br>5|X<br>5|||||
|8. Raccord à<br>clipser|||||||||||||||||||
|9. Assemblage<br>collé|||||||||||||X<br>5|||X<br>6|X<br>4||
|10. Electrosoudage||||||||||X<br>5|X<br>5|X<br>5||X<br>5|X<br>7|||X<br>4|
|11. Soudage bout<br>à bout||||||||||||||||||X<br>4|
|12. Soudage dans<br>l’emboîture||||||||||X<br>5||X<br>5||X<br>5||||X<br>4|
|||||||Tableau C6.3-1|||||||||||||



**Références des chiffres :** 

- 1 Installations de chauffage (à eau chaude et à vapeur basse pression) et de refroidissement (à eau glacée, à eau de refroidissement à circuit fermé et à eau refroidie) 

- 2 Installations de chauffage à eau surchauffée et à vapeur haute pression 

- 3 Installations à fluide frigorigène 

- 4 Installations à eau de refroidissement à circuit ouvert 

- 5 [[concepts/installations-sanitaires|Installations Sanitaires]]

- alimentation 

- 6 [[concepts/installations-sanitaires|Installations Sanitaires]]

- évacuation 

- 7 Installations à gaz 

- 8 Installations à mazout

**3. Dispositions spécifiques par technique d’assemblage** 

**3.1. Filetage** 

L’assemblage par filetage est interdit pour : 

- les tuyauteries dont le diamètre est égal ou supérieur à DN 50 

- les tuyauteries visibles dans des locaux habités, à l'exception des raccords avec des appareils ou des accessoires 

- les tuyauteries dans des gaines et cheminées techniques, qui sont difficiles d'accès après la finition 

Dans le cas de tubes non filetables, il faut prévoir des bouts de tubes filetables aux endroits où il sera nécessaire de placer des accessoires à assembler par filetage (vannes, raccords,…). 

Pour les raccordements sur des accessoires (robinetterie, filtres...), sur des appareils (pompes, chaudières, batteries ...) ou pour des parties de tuyauteries qui doivent être démontées régulièrement pour des raisons d'entretien, il est fait usage de raccords filetés démontables type union, pour autant que le diamètre nominal de la tuyauterie soit inférieur à DN50. 

**3.2. Brides** 

Les assemblages à brides sont uniquement autorisés pour les raccordements sur des accessoires (robinetterie, filtres...), sur des appareils (pompes, chaudières, batteries ...) ou pour des parties de tuyauteries qui doivent être démontées régulièrement pour des raisons d'entretien. Le joint d’étanchéité est à remplacer après chaque démontage. 

Toutefois pour les tuyauteries en acier, qui sont traitées pour une meilleure résistance à la corrosion (par ex. galvanisées), les raccords par brides sont autorisés dans les parties de tuyauteries droites. Ces tuyauteries doivent être traitées dans leur ensemble, y compris les brides soudées. 

**3.3. Soudage (tuyauteries métalliques)** 

La soudure doit couvrir toute l'épaisseur du métal, sans que le cordon de soudure ne forme un bourrelet provoquant une perte de charge plus importante que celle d’un manchon. Le passage d’un diamètre à un autre doit se faire graduellement. 

Contrairement aux dispositions de la norme NBN 237, les branchements ne doivent pas être coudés dans le sens de l’écoulement, mais des branchements à angle droit sont permis dans tous les cas. 

Tout soudeur dont la compétence est considérée comme insuffisante peut être refusé par le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

Le pouvoir adjudicateur a le droit de faire réaliser une vérification radiographique des soudures. 

**3.4. Raccords à sertir et à compression** 

Les raccords et autres accessoires sont en métal résistant à la corrosion. Le métal ne peut pas contenir de plomb. 

Ils doivent faire partie de l'ensemble du système de tuyauteries auquel se rapporte l'agrément technique, si un tel agrément est exigé par le présent texte. L’entrepreneur doit suivre à la lettre les consignes d'installation du fabricant concerné. En cas de discordance entre ce cahier des charge-type et les agréments techniques concernés, les prescriptions les plus restrictives sont appliquées. Ce type de raccord est non réutilisable ; ce qui signifie que certains éléments doivent être remplacés et qu’un nouveau tronçon de tuyauterie avec raccords complets est à exécuter après chaque démontage. 

Le raccordement avec d’autres éléments (robinets, pompes, échangeurs de chaleur, citernes de stockage) s’effectue à l’aide de pièces spéciales, lesquelles sont munies à une extrémité d’un raccord à sertir/compression et à l’autre extrémité d’un filetage normalisé ou d’une bride (en fonction du

diamètre). Lors du démontage d'une telle liaison,  il faut veiller à ne pas abîmer le raccord avec le tuyau. 

Pour les raccords à sertir, le sertissage est réalisé au moyen d’un outil spécial fourni par le fabricant du système. Cet outil aura la caractéristique suivante: tant que le raccord n’est pas serti à fond, un système approprié empêchera l’ouverture de l’outil 

Un système permettra, par simple vision, de vérifier l’emboîtement correct du tuyau dans le raccord. 

Pour les raccords à compression, l’entrepreneur respecte le couple de serrage prescrit par le fabricant. 

**4. Dispositions spécifiques par domaine d’application** 

**4.1. Installations de chauffage (à eau chaude et à vapeur basse pression) et de refroidissement (à eau glacée, à eau de refroidissement à circuit fermé et à eau refroidie)** 

**4.1.1. Tuyauteries en acier** 

Les assemblages se font au moyen de filetages, de brides, de raccords à sertir ou de soudures. 

Les raccords à sertir sont en acier revêtu d’une couche métallique anticorrosion qui résiste à des températures élevées. 

Les raccords à sertir sont interdits pour : 

- les tuyauteries dont le diamètre est égal ou supérieur à DN 50 

- les installations avec une pression de service supérieure à 10 bar 

- les installations à vapeur basse pression 

- les tuyauteries visibles dans des locaux habités 

**4.1.2. Tuyauteries en matière synthétique** 

Les assemblages se font au moyen de raccords à sertir ou à compression. 

**4.1.3. Tuyauteries flexibles** 

Les assemblages se font au moyen de raccords adaptés suivant l’appareil et le tuyau auquel le flexible est raccordé. 

**4.2. Installations de chauffage à eau surchauffée et à vapeur haute pression** 

Les assemblages se font au moyen de brides ou de soudures. 

Tous les raccords entre des parties de tuyauteries droites et des pièces spéciales (comme des dérivations, des coudes...) sont soudés. 

Les raccords sur des appareils (chaudières, brûleurs, compteurs à gaz...) ou des accessoires (robinetterie, filtres...) peuvent être réalisés avec des brides. 

Les travaux de soudage doivent être réalisés par des soudeurs agréés de type S, type 6 et 8 selon la Note technique n°1 de l'Institut Belge de la soudure. 

Après la réalisation des travaux, les soudures effectuées doivent être contrôlées par un organisme de contrôle agréé. 25% des soudures effectuées, choisies par échantillonnage doivent être contrôlées par radiographie, avec un minimum de 2, et cela aux frais de l'entrepreneur. Si une des soudures montre des défauts inacceptables, toutes les soudures doivent être contrôlées par radiographie, également aux frais de l'entrepreneur. 

L'interprétation des clichés radiographiques se fait selon les règles du CODE API 1104, dernière édition.

**4.3. Installations à fluide frigorigène** 

Les assemblages se font au moyen de : 

- tuyauteries en cuivre : brasage 

- tuyauteries en acier : soudage 

**4.4. Installations à eau de refroidissement à circuit ouvert** 

**4.4.1. Tuyauteries en acier galvanisé** 

Les assemblages se font au moyen de filetages, de brides ou de soudures. 

**4.4.2. Tuyauteries en acier inoxydable** 

Les assemblages se font au moyen de brides ou de soudures. 

**4.4.3. Tuyauteries en matière synthétique** 

Les assemblages se font au moyen de brides et de soudures ou de colles suivant le matériau (voir tableau C6.3-1). 

**4.5. [[concepts/installations-sanitaires|Installations Sanitaires]] - alimentation** 

**4.5.1. Tuyauteries en acier galvanisé** 

Les assemblages se font au moyen de filetages, de brides ou de soudures. 

**4.5.2. Tuyauteries en acier inoxydable** 

Les assemblages se font au moyen de raccords à sertir. 

Les raccords et autres accessoires sont en acier inoxydable de la nuance : 

- X2CrNiMo17-12-2 (1.4404) ou AISI 316L 

- X5CrNiMo17-12-2 (1.4401) ou AISI 316 

**4.5.3. Tuyauteries en cuivre** 

Les assemblages se font au moyen de brasage tendre ou des raccords à sertir ou à compression. 

Les raccords et autres accessoires sont en cuivre ou en bronze. 

**4.5.4. Tuyauteries en matière synthétique** 

Les assemblages se font au moyen de raccords à sertir ou à compression, de soudures ou de colles suivant le matériau (voir tableau C6.3-1). 

**4.6. [[concepts/installations-sanitaires|Installations Sanitaires]] - évacuation** 

Les assemblages se font au moyen de colles. 

**4.7. Installations à gaz** 

Les assemblages répondent aux prescriptions des normes suivantes : 

- NBN D51-003 et NBN D51-003/A1  (DN ≤ 50 et pression ≤ 100 mbar), voir notamment le tableau 6 de la norme 

- NBN D51-004 et NBN D51-004/A1 (DN > 50 ou pression > 100 mbar) 

**4.8. Installations à mazout** 

Les assemblages se font au moyen de : 

- tuyauteries en cuivre : brasage fort 

- tuyauteries en acier : filetage, brides ou soudure
