---
type: document-section
document_id: cct-105
section_id: doc105-tech-0086
ordre_document: 109
titre: ARTICLE C6. PAR. 4. MISE EN OEUVRE DES TUYAUTERIES
aliases:
  - CCT 105 — HVAC FR 2023 — 109 ARTICLE C6. PAR. 4. MISE EN OEUVRE DES TUYAUTERIES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/108-article-c6-par-3-assemblage-des-tuyauteries|ARTICLE C6. PAR. 3. ASSEMBLAGE DES TUYAUTERIES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/110-article-c6-par-5-tuyauteries-enterrees-prefabriquees-pour-le-transport-de-chaleur|ARTICLE C6. PAR. 5. TUYAUTERIES ENTERREES PREFABRIQUEES POUR LE TRANSPORT DE CHALEUR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 109_article_c6._par._4._mise_en_oeuvre_des_tuyauteries.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C6. PAR. 4. MISE EN OEUVRE DES TUYAUTERIES 

**1. Généralités** 

**1.1. Mesures contre la corrosion** 

Pour la mise en œuvre des tuyauteries, il faut tenir compte des prescriptions de l’art. C40. 

**1.2. Traversées de parois** 

**1.2.1. Exigences générales** 

Aucun assemblage ne peut être intégré dans les traversées des murs, sols, parois de toute nature. Les traversées murales ne peuvent contenir aucune pièce spéciale, comme des coudes ou réducteurs, sauf dans des cas exceptionnels où aucune autre exécution n'est possible. En outre, les tuyauteries sont orientées perpendiculairement aux parois dans la mesure du possible. 

Les tuyauteries métalliques ainsi que toutes les tuyauteries qui transportent un fluide chaud doivent être protégées en cas de passages à travers les parois par un fourreau pour éviter la corrosion par certains matériaux de construction et/ou pour permettre le passage libre et la dilatation des tuyauteries. 

Ces fourreaux sont fabriqués dans un matériau inoxydable, imputrescible et indéformable, qui résiste à la température du fluide en circulation. 

Pour les traversées de planchers, les fourreaux dépassent le niveau fini du sol de 2 cm. 

Il ne peut y avoir aucun point de contact entre le tuyau et le fourreau ; les traversées murales ne peuvent d’aucune façon servir de point d’appui pour les tuyauteries. 

L’espace entre le tuyau et le fourreau est rempli au moyen d’une matière isolante permettant la libre dilatation du tuyau. 

L'adéquation des matériaux de construction qui entrent en contact direct avec la tuyauterie doit être confirmée par le fabricant ou par un agrément technique (ex. contact possible des tuyauteries métalliques avec des produits chlorés contenus dans la laine minérale ou des tuyauteries en matières synthétiques avec des composants de la mousse PU, de colles ou de mastics). 

**1.2.2. Traversées de parois résistantes au feu** 

Les traversées d’un élément de construction pour lequel un certain degré de résistance au feu est exigé doivent en outre répondre aux prescriptions de l’art. C24. par. 8. 

Dans ce cas il est permis, pour les tuyauteries de grand diamètre, d’appliquer une autre solution si l’utilisation d’un fourreau ne permet pas d’obtenir le degré de résistance au feu exigé. 

Cette solution doit présenter les caractéristiques suivantes : 

- le tuyau doit être protégé du contact et de l’humidité de la paroi, par exemple par une coquille de laine de roche de haute densité entouré par une feuille d’aluminium renforcée 

- pour les traversées de planchers de locaux ou il y a un risque d’eau sur le sol (par exemple local ou gaine technique), la pénétration d’eau dans la traversée doit être empêchée par une méthode adéquate résistante à la dilatation des tuyauteries, par exemple une rehausse en béton de 5cm au droit la traversée. 

**1.3. Systèmes de fixation** 

**1.3.1. Exigences générales** 

Les tuyauteries sont soutenues par des supports métalliques protégés contre la corrosion, prévus et disposés de façon à permettre leur libre dilatation et à assurer leur parfait guidage.

Dans le cas des tubes nus, l'intérieur des colliers est revêtu d'un matériau antivibratoire en élastomère. 

Dans le cas des tubes isolés, le calorifugeage des colliers sera réalisé selon les prescriptions de l’article C41. 

Les tuyauteries apparentes sont tenues à un écartement suffisant des parois du bâtiment de manière à permettre l’enlèvement, sans dégâts aux parois, des parties mobiles des colliers d’attache. 

Les tuyauteries ne peuvent être suspendues à (ou appuyées sur) d'autres tuyauteries ou aux dispositifs de suspension ou de support d'autres tuyauteries. 

**1.3.2. Dilatation** 

Lorsque la longueur rectiligne des tuyauteries dépasse 10 mètres, il est fait usage de supports à dilatation, tels que colliers pendants ou supports à billes, à rouleaux ou à patins. 

Les colliers pendants sont du type oscillant, avec balancier d’une longueur au moins égale à 5 fois l’amplitude maximale de dilatation. 

Les supports sont conçus de façon à garantir le mouvement parfait de la partie mobile. 

**1.3.3. Distance entre les suspensions et fixations** 

Pour les tuyauteries en acier, les distances maximales entre les fixations ou les suspensions sont limitées aux valeurs mentionnées dans le tableau C6.4-1 : 

|<br>leurs mentionnées dans le tableau|<br>C6.4-1 :|
|---|---|
|diamètre de tuyauterie|distance entre les supports en<br>mètre|
|DN 15 à DN 40|2|
|DN 50 à DN 100|3|
|DN 125 à DN 150|4|
|DN 200 à DN 300|5|
|DN 300 et plus|6|



Tableau C6.4-1 distance maximale entre les supports en fonction du diamètre de tuyauterie pour les tuyauteries en acier 

Pour d'autres systèmes de tuyauteries, l'entrepreneur doit suivre les consignes du fabricant et des agréments techniques des systèmes concernés. 

**1.4. Dispositifs de dilatation** 

Les réseaux de tuyauteries doivent être étudiés sur le plan du tracé, des dispositifs de dilatation et des points fixes, de manière à ce que la dilatation thermique des tuyauteries ne transmette aucune charge sur ces tuyauteries mêmes, sur la robinetterie, sur les appareils, qui nuirait à leur résistance mécanique ou à leur étanchéité. 

Les fixations et supports des tuyauteries doivent être tels qu'ils garantissent une libre dilatation des tubes (excepté dans le cas de tuyauteries synthétiques couvertes par un agrément technique qui prescrirait des impositions contraires). 

Si nécessaire, l'entrepreneur effectue une étude sur ces dispositifs de dilatation et la soumet pour approbation au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

Les dispositifs de dilatation sont de préférence des lyres et des coudes; si l’espace disponible ne permet pas de placer ceux-ci, on peut prévoir des compensateurs de dilatation axiaux : 

- Les  lyres et coudes sont placés de préférence sans prétension ; le calcul se fait suivant une méthode appropriée, telle que par exemple décrite dans Recknagel/Sprenger 

- Les compensateurs de dilatation doivent être fabriqués en acier inoxydable 1.4401 selon la norme NBN EN 10027-1 (AISI 316L), composé de différentes couches de métal. Ils sont du type "à souder" avec conducteur interne. Le fonctionnement doit se faire de manière axiale et non latérale.

Ils sont montés avec prétension selon les indications du constructeur ; la résistance à la pression est à choisir en fonction de la pression de service du réseau. La course maximale par compensateur s'élève à 25 mm. 

Les dispositifs de dilatation pour les réseaux de tuyauteries en matières synthétiques doivent également être étudiés par l'entrepreneur et conçus conformément aux dispositions de l'agrément technique du système de tuyauteries concerné. 

Le coût de tous les études et dispositifs mentionnés ci-dessus doit être compris dans le prix unitaire des tuyauteries. 

**1.5. Préparation des tuyauteries** 

Les tuyauteries sont mises à longueur au moyen d'outils conformes aux recommandations du distributeur du système / du fabricant. 

Les tuyauteries sont coupées ou sciées perpendiculairement à leur axe ; dans le cas de certaines tuyauteries en matières synthétiques, il peut être nécessaire de biseauter les extrémités selon les prescriptions reprises dans l'agrément technique. 

L'extrémité coupée de la tuyauterie ne peut présenter aucune bavure au moment de l'application ni montrer des dommages. 

Le cintrage des tuyauteries en acier se fait à chaud ou à froid, en fonction des nécessités techniques. Cette technique n’est pas d’application pour les tubes galvanisés. Pour un cintrage à froid, il faut utiliser des plieuses performantes et bien calibrées, qui permettent d'obtenir des coudes irréprochables. 

Pour les diamètres supérieurs à DN 50, il faut utiliser des pièces coudées fabriquées en usine. 

Pour le cintrage et la déformation d'autres systèmes de tuyauteries, l'entrepreneur doit respecter les consignes du fabricant et les agréments techniques des systèmes concernés. 

**1.6. Tuyauteries encastrées** 

**1.6.1. Généralités** 

L'entrepreneur prend toutes les mesures nécessaires pour protéger contre les dommages les tuyauteries qui doivent être encastrées dans les chapes ou les murs, tant que les remplissages ou le coulage des sols n'a pas eu lieu. 

Jusqu'à la réception, il reste responsable vis-à-vis du pouvoir adjudicateur du bon fonctionnement et de l'étanchéité des réseaux de tuyauteries encastrées, même si les travaux architecturaux d'intégration sont effectués par une autre entreprise. 

**1.6.2. Tuyauteries en acier** 

Les tuyauteries en acier ne peuvent pas être encastrées dans les sols ou les murs, sauf si des conditions locales l'exigent. Le cahier spécial des charges mentionne alors explicitement les parties de tuyauteries qui peuvent être encastrées. 

Les parties de tuyauteries encastrées ne peuvent en principe pas contenir de raccords. S'il ne peut en être autrement, les raccords sont effectués par soudage. 

Les tuyauteries en acier encastrées doivent être protégées contre la corrosion: peinture antirouille recouverte d'une bande plastique autocollante et anticorrosion, qui est apposée sur la tuyauterie de manière hélicoïdale avec un chevauchement de la moitié de la largeur de la bande (avec un chevauchement minimal de 2 cm). 

**1.6.3. Tuyauteries en métal avec manteau de protection** 

Les tuyauteries métalliques (cuivre, acier non allié, acier inoxydable) peuvent être intégrées dans les sols ou les murs sans restrictions avec un manteau de protection appliqué en usine. 

Les tuyauteries en cuivre recouvertes d'un manteau en usine doivent être conformes à la norme NBN EN 13349. Dans le cas des autres matériaux, il faut utiliser des produits qui ont obtenu un agrément technique délivré par un organisme européen, membre de l’UEAtc.

Lors de la mise en œuvre de tubes avec un manteau de protection appliqué en usine, il faut faire saillir le manteau suffisamment du sol, vu la rétraction possible de cette gaine. 

Tout raccord est interdit dans les parties encastrées. 

**1.6.4. Tuyauteries en matières synthétiques** 

Les tuyauteries en matières synthétiques peuvent être intégrées dans les sols ou les murs, dans les conditions et limites de leur agrément technique. 

A l'exception des tuyauteries qui doivent chauffer ou refroidir la masse de construction dans laquelle elles sont intégrées (chauffage par le sol, activation de béton...), les tuyauteries encastrées en matières synthétiques sont protégées au moyen d'un tube de protection cannelé, également en matières synthétiques, ou sont calorifugées selon les prescriptions de l’article C41 du présent cahier des chargestype. Des fentes sont taillées avec de larges coudes pour conserver les possibilités d'expansion. Il faut protéger le tube même en cas de traversée des murs ou plafonds. 

Tout raccord est interdit dans les parties encastrées ou dans une traversée de mur. 

**1.6.5. Test d'étanchéité** 

Avant de finaliser l’encastrement du système de tuyauteries, il faut effectuer un contrôle d'étanchéité selon la procédure décrite dans l’art E3. 

**1.7. Tracé et accessoires des tuyauteries** 

Les tuyauteries d'alimentation des installations (de chauffage) à vapeur basse pression sont posées conformément à NBN 239 avec une pente d'au moins 3 mm/m en direction des tuyauteries principales verticales et vers les appareils terminaux alimentés à la vapeur. 

Les tuyauteries horizontales acheminant de l'eau doivent être posées de façon à éviter les poches d’air et à permettre la purge et la vidange du système. A cet effet, des accessoires de vidange et de purge doivent être prévus. La pente minimale à appliquer pour les tuyaux d’évacuation est de 5 mm/m. 

Pour cela, il faut éviter le plus possible les points hauts et bas. 

Des robinets de vidange doivent être posés à tous les points bas et tous les points hauts doivent être équipés de purgeurs d'air. Les robinets de vidange et des purgeurs d'air doivent être montés de manière à être facilement accessibles. Dans les chaufferies et les locaux techniques, les tuyauteries d’évacuation des bouteilles d’air doivent être prolongées vers un bac de récolte central relié à l’égout. 

**2. Chauffage par le sol** 

Les tuyauteries pour le chauffage par le sol doivent être placées conformément à NBN EN 1264-4. 

**3. Tuyauteries sanitaires** 

Pour les exigences spécifiques concernant la mise en œuvre de tuyauteries sanitaires, il faut se référer aux normes suivantes : 

- les tuyauteries sanitaires d'alimentation doivent être placées conformément à NBN EN 806-4. 

- pour les tuyauteries d'alimentation en matières synthétiques, il faut suivre les recommandations de CEN/TR 12108, § 6. 

Les tuyauteries d'évacuation sanitaires doivent être placées conformément  à la NBN ENV 13801, 

**4. Tuyauteries de gaz** 

**4.1. Installations intérieures pour le gaz naturel**

Les installations intérieures pour le gaz naturel doivent être réalisées conformément aux dispositions des normes NBN D51-003, NBN D51-003/A1, NBN D51-004 et NBN D51-004/A1 et selon les directives du gestionnaire de distribution pour le réseau de gaz naturel. 

Conformément à l'AR du 1971/06/28, l'entrepreneur délivrera au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] à la fin des travaux un certificat de conformité, qui atteste que l'installation répond aux dispositions des normes NBN en vigueur, accompagné d'un schéma de l'installation réalisée. Si l'entrepreneur même n'est pas un installateur habilité, l'attestation doit être accompagnée d'un rapport de contrôle favorable, délivré par un organisme de contrôle agréé dans le cadre du règlement d'habilitation. 

**4.2. Tuyauteries de gaz enterrées** 

**4.2.1. Consignes de placement** 

Avant la réalisation des travaux d'excavation, l'entrepreneur vérifiera l'emplacement des câbles, conduites existants ou autres infrastructures. Pour obtenir leur emplacement exact, l'entrepreneur prendra contact avec les compagnies concernées. 

Les prescriptions de mise en œuvre des tuyauteries de gaz enterrées et les traversées de mur sont décrites dans les normes NBN D51-003, NBN D51-003/A1, NBN D51-004 et NBN D51-004/A1. 

Le placement de tuyauteries de gaz enterrées comprend notamment tous les travaux supplémentaires : excavation et remplissage de la tranchée, ouverture de la voirie ou de la chaussée, remise en état des lieux après les travaux, évacuation de la terre excédentaire et/ou des gravats, etc. 

L'entrepreneur réalise un plan as-built précis du tracé de la tuyauterie de gaz et en fournit un exemplaire au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

**4.2.2. Essais et certifications** 

Avant le remplissage de la tranchée, l'étanchéité de la tuyauterie de gaz enterrée est testée conformément aux prescriptions SYNERGRID. 

L'entrepreneur délivre au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] une attestation de cet essai d'étanchéité.
