---
type: document-section
document_id: cct-105
section_id: doc105-tech-0089
ordre_document: 112
titre: 1. Terminologie
aliases:
  - CCT 105 — HVAC FR 2023 — 112 1. Terminologie
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/111-article-c7-robinetterie|ARTICLE C7. – ROBINETTERIE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/113-2-matieres|2. Matières]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 112_1._terminologie.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### 1. Terminologie 

##### 1.1. Classification de la robinetterie suivant la fonction 

##### 1.1.1. Robinet d'isolement (ou d'arrêt) 

Robinet assurant, par un choix judicieux du principe et du matériau d'étanchéité, une étanchéité interne et externe correcte, même après de longues périodes avec ou sans manœuvre. 

On distingue : 

a. les robinets d'isolement à commande manuelle b. les robinets d'isolement à commande automatique[[1](112_1._terminologie.md)] 

Lorsque dans le texte de la norme le mode de commande n'est pas précisé, il est entendu qu'il s'agit de robinets d'isolement à commande manuelle. 

##### 1.1.2. Robinet de réglage 

Robinet présentant, grâce à la conception de l'obturateur, une caractéristique de réglage progressive préétablie. 

##### 1.1.3. Robinets mélangeurs et diviseurs 

**a. Robinet mélangeur** 

Robinet assurant, à l'intérieur du corps lui-même, le mélange de deux flux. 

**b. Robinet hydroéjecteur** 

Robinet mélangeur assurant sa fonction en utilisant l'effet d'induction. 

**c. Robinet diviseur** 

Robinet assurant, à l'intérieur du corps lui-même, la division d'un flux. 

##### 1.1.4. Robinet de corps de chauffe 

**a. Robinet à commande manuelle** 

Robinet répondant aux fonctions d'isolement et de réglage définies au par. 1.1.1. et 1.1.2., placé sur un corps de chauffe, et dont le réglage se fait manuellement. Il est pourvu d'un double réglage : 

- le préréglage interne, continu ou à paliers, effectué au moyen d'un outil spécial 

- le réglage à manœuvre extérieure, à la disposition de l'utilisateur 

**b. Robinet à commande thermostatique** 

Robinet répondant à la fonction de réglage définie au par. 1.1.2.. 

Le robinet est pourvu ou non d'un double réglage : 

- le préréglage interne effectué au moyen d'un outil spécial 

- le post réglage automatique, commandé par une sonde 

##### 1.1.5. Raccord d'isolement sur corps de chauffe 

Raccord placé sur la tuyauterie de retour d'un corps de chauffe, répondant à la fonction d'étanchéité définie au par. 1.1.1.. 

> [1](112_1._terminologie.md) Les robinets automatiques de sectionnement pour brûleurs à gaz et appareils à gaz, couverts par ~~le projet pr~~ la norme EN 161, sortent du domaine d'application du présent article. ~~En attendant la publication de la norme européenne susdite, ces robinets satisfont aux exigences de l'article C1. par. 5. du présent cahier des charges-type, sous la dénomination "robinets de fermeture de sécurité", "robinets de fermeture" et "robinets de régulation".~~

##### 1.1.6. Clapet de pression différentielle 

Organe de réglage, s'ouvrant progressivement et automatiquement lors du dépassement d'une pression prédéterminée ou d'une différence de pression prédéterminée. 

##### 1.1.7. Clapet antiretour (ou de retenue) 

Organe ne permettant l'écoulement du fluide que dans un seul sens et assurant l'étanchéité dans le sens opposé. 

##### 1.1.8. Soupape de sûreté 

Organe de robinetterie normalement en position fermée s'ouvrant automatiquement dès que la pression dépasse une certaine valeur préréglée. 

##### 1.1.9. Clapet de sûreté 

Organe de robinetterie, normalement en position ouverte, se fermant automatiquement lorsque la pression descend en dessous d'une certaine valeur préréglée. 

##### 1.1.10. Soupape d'admission d'air 

Organe de robinetterie permettant l'entrée de l'air extérieur dans une enceinte fermée, dès que cette dernière se trouve en dépression par rapport à la pression atmosphérique, éliminant ainsi le risque de déformation de cette enveloppe. Elle est étanche en cas de surpression interne. 

##### 1.1.11. Réducteur de pression 

Appareil de robinetterie autonome (sans apport extérieur d'énergie) qui maintient à sa sortie une pression relativement constante, inférieure à celle d'entrée, avec ou sans circulation. 

##### 1.1.12. Purgeur 

Appareil de robinetterie qui évacue un fluide (air, eau ou autre) se formant dans une enceinte contenant un fluide de nature ou d'état différent. 

Un purgeur peut être manuel ou automatique. 

##### 1.1.13. Séparateur 

Appareil de robinetterie qui sépare un fluide (air, eau ou autre) se formant dans une enceinte contenant un fluide de nature ou d'état différent. 

##### 1.1.14. Filtre 

Appareil de robinetterie qui retient des particules solides ou liquides présentes dans le fluide véhiculé. 

##### 1.1.15. Voyant de circulation 

Appareil de robinetterie destiné à visualiser un écoulement. 

##### 1.1.16. Détecteur de débit 

Appareil de robinetterie provoquant une réaction en cas d'interruption de débit ou de chute de celui-ci en dessous d'une limite prédéterminée.

##### 1.2. Classification des robinets suivant le type 

##### 1.2.1. Robinet à soupape 

Robinet dans lequel l'étanchéité interne est obtenue par l'application d'un disque cylindrique ou profilé sur les bords de l'ouverture de passage du fluide dans le corps. 

Le déplacement du disque est axial et est provoqué par une rotation ou une translation de la tige. A cette catégorie appartiennent également certains types de robinet à pointeau, à savoir ceux où la fermeture s'opère à l'extrémité du pointeau. 

##### 1.2.2. Robinet à membrane 

Robinet dans lequel l'étanchéité interne est obtenue par une membrane appliquée par une pièce profilée à l'ouverture de passage du fluide dans le corps. 

Le déplacement de cette pièce est axial et est provoqué par une rotation ou une translation de la tige. 

##### 1.2.3. Robinet à pointeau 

Robinet dans lequel l'étanchéité interne est obtenue, soit par l'application d'une tête de pointeau profilée dans un siège ménagé dans l'ouverture de passage du fluide (voir aussi robinet à soupape), soit par obturation intégrale d'une ouverture de passage cylindrique par un piston en forme de pointeau. 

Le déplacement du pointeau est axial et est provoqué par une rotation ou une translation de la tige. 

##### 1.2.4. Robinet à tournant 

Robinet dans lequel, en position ouverte, le fluide s'écoule au travers de l'ouverture ménagée dans un tournant. 

Après rotation d'un quart de tour de l'obturateur, le tournant présente une partie pleine devant l'ouverture d'entrée du fluide dans le corps de manière à assurer l'étanchéité interne. Le tournant est sphérique, conique ou cylindrique. 

Par robinet à tournant (conique ou cylindrique) lubrifié, on entend un robinet dont le tournant est pourvu de rainures remplies d'un lubrifiant liquide, renouvelé après chaque manœuvre du robinet. Les robinets dont le tournant est recouvert d'une pellicule de graisse ne tombent pas sous cette définition. 

##### 1.2.5. Robinet à piston 

Robinet dans lequel une rotation de la tige provoque un déplacement, parallèlement à son axe, d'un piston cylindrique qui se glisse entre deux anneaux d'étanchéité cylindriques et réalise ainsi l'étanchéité interne. 

##### 1.2.6. Robinet vanne 

Robinet dans lequel une rotation ou une translation de la tige provoque le déplacement d'un opercule perpendiculairement à la direction de l'écoulement. 

L'étanchéité interne est réalisée par l'application de l'opercule contre les sièges du corps. 

##### 1.2.7. Robinet à papillon 

Robinet dans lequel une rotation d'un quart de tour de l'obturateur applique un disque, profilé ou non, contre le siège ménagé dans l'ouverture de passage du fluide dans le corps. 

##### 1.3. Essais 

On distingue les essais d'aptitude et les essais de réception. 

Les essais d'aptitude sont effectués par un organisme indépendant, sur chaque gamme de robinets. Par gamme, on entend une série de robinets dont les parties constitutives essentielles, du point de vue des caractéristiques à mesurer, sont identiques. Pour chaque gamme, trois robinets sont soumis

aux essais : celui qui a le plus petit diamètre, celui qui a le plus grand diamètre, et un robinet de diamètre intermédiaire.[2] 

Au moment de présenter le matériel pour approbation, l'installateur fournit les procès-verbaux des essais d'aptitude. Les exemplaires originaux des rapports d'essais, établis par les organismes qui les ont effectués, sont transmis à l'administration, accompagnés d'une copie. Après vérification de la conformité des copies, les exemplaires originaux sont restitués. 

Les essais de réception sont effectués par le fabricant, sur chaque robinet sortant de l'usine. L'installateur fournit, en même temps que les robinets, un certificat émanant du fabricant, attestant que les essais ont été réalisés avec succès et conformément à la norme, sur les robinets faisant l'objet de la fourniture.
