---
type: document-section
document_id: cct-105
section_id: doc105-tech-0090
ordre_document: 113
titre: 2. Matières
aliases:
  - CCT 105 — HVAC FR 2023 — 113 2. Matières
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/112-1-terminologie|1. Terminologie]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/114-3-robinets-d-isolement|3. Robinets d'isolement]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 113_2._matières.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### 2. Matières 

Les matières utilisées en robinetterie sont : 

- des alliages cuivre étain (bronze) 

- des alliages cuivre aluminium 

- des alliages cuivre zinc (laiton) 

- des alliages cuivre nickel 

- des aciers au carbone 

- des aciers inoxydables 

- des aciers spéciaux 

- des fontes 

- des matériaux synthétiques, tels que 

   - . EPDM (éthylène propylène diène monomère) 

   - . PTFE (polytetrafluoréthylène) 

   - . PE (polyéthylène) 

   - . PP (polypropylène) 

   - . FPM (caoutchouc fluoré) 

   - . NBR (caoutchouc nitrile) 

L'annexe 1 donne les nuances admises, en classification normes DIN, ainsi que la correspondance approximative avec les Euronorm et les normes ISO.
