---
type: document-section
document_id: cct-105
section_id: doc105-tech-0091
ordre_document: 114
titre: 3. Robinets d'isolement
aliases:
  - CCT 105 — HVAC FR 2023 — 114 3. Robinets d'isolement
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/113-2-matieres|2. Matières]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/115-4-robinet-de-reglage-a-commande-manuelle|4. Robinet de réglage à commande manuelle]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 114_3._robinets_disolement.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### 3. Robinets d'isolement 

**3.1. Impositions relatives au type de robinet à utiliser en fonction du domaine** 

**d'application** 

Le tableau C7.-1. indique les types de robinets admis en fonction du domaine d'application. 

Toutefois, dans les canalisations véhiculant des liquides, l'utilisation de robinets à fermeture rapide n'est admise que si les dispositions sont prises afin d'éviter toute dommage résultant de coups de bélier. 

> ~~[2](113_2._matières.md) Toutefois, pour les offres et soumissions déposées avant le 1992.01.01, un essai sur un seul robinet de la gamme suffit.~~

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0257-01.png)

**Légende** 

**A = autorisé** 

Cette mention signifie que le type de robinet en question peut être utilisé pour l'application considérée, pour autant que les prescriptions du par. 3.11. soient respectées. 

**E = exclu** 

Cette mention signifie que, pour le type de robinet en question, les prescriptions du par. 3.11. ne suffisent pas à garantir que le robinet remplit correctement sa fonction pour l'application considérée. Ce type de robinet ne peut dès lors être utilisé pour cette application que si le robinet est spécialement conçu à cette fin et soumis à des prescriptions complémentaires. 

* = voir NBN D 30-100 

**3.2. Impositions relatives à la perte de pression** 

##### 3.2.1. Eau et vapeur 

Exigences 

Le coefficient de perte de pression des robinets d'isolement pour eau et vapeur ne peut dépasser 6, quel que soit le diamètre. 

Le coefficient de perte de pression est le rapport de la perte de pression dans le robinet à la pression dynamique à l'entrée du robinet. 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0258-12.png)


où 

p1 = est la pression statique à l'entrée du robinet, exprimée en Pa v1 = est la vitesse à l'entrée du robinet, exprimée en m/s 

p2 = est la pression statique à la sortie du robinet, exprimée en Pa v2 = est la vitesse à la sortie du robinet, exprimée en m/s 

ρ = est la masse volumique du fluide, exprimée en kg/m3 

Note : La section d'entrée où se mesurent p1 et v1 est la section du tuyau au droit du raccord. 

**Modalités d'essai** 

- La perte de pression fait l'objet d'un essai d'aptitude. La méthode de mesure, exception faite pour la construction des boîtes de prise de pression, est conforme au projet de norme européenne pr EN 164, qui est repris au projet de norme belge NBN E 29-804, par. 6.. 

- La détermination du coefficient de perte de pression n'est en principe pas exigée ni pour des robinets à papillon ni pour des robinets à tournant sphérique. 

##### 3.2.2. Gaz combustibles 

**Exigences** 

A la pression de 100 mbar, la perte de pression ne peut dépasser 1 mbar pour le débit d'air mentionné au tableau C7.-1a. ci-après.

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0259-01.png)


**Modalités d'essai** 

Les modalités d'essai sont identiques à celles définies ci-avant pour l'eau et la vapeur (3.2.1.). 

**3.3. Impositions relatives à l'étanchéité** 

##### 3.3.1. Exigence générale 

Dans les conditions normales d'utilisation, les robinets placés en position fermée doivent rester parfaitement fermés et ne peuvent perdre leur étanchéité sous l'effet de vibrations, de variations de température, de contraintes mécaniques, etc.. 

##### 3.3.2. Tous fluides autres que les gaz combustibles 

Exigences 

**a. Etanchéité externe** 

L'étanchéité externe doit être assurée dans toute la plage des températures d'utilisation. Le contrôle de l'étanchéité se fait en position ouverte par une épreuve à température ambiante, sous 1,1 PMA, à l'air.[[3](114_3._robinets_disolement.md)] 

**b. Etanchéité interne** 

L'étanchéité interne doit être assurée dans toute la plage des températures d'utilisation. Le contrôle d'étanchéité se fait par une épreuve à température ambiante, sous une pression différentielle égale à 1,1 PMA, à l'air. 

**c. Endurance** 

Le robinet est soumis à 5.000 cycles. Après cette épreuve, il doit satisfaire aux essais d'étanchéité externe et interne. 

**Modalités d'essai** 

- a. Les essais d'étanchéité sont effectués conformément à la norme NBN E 29-316 (ISO 52081982). En ce qui concerne l'étanchéité interne (essai du siège), c'est la catégorie [3](114_3._robinets_disolement.md) du tableau [4](115_4._robinet_de_réglage_à_commande_manuelle.md) de cette norme qui est d'application. En ce qui concerne l'étanchéité externe (essai de l'enveloppe), aucune fuite visible n'est admise au niveau de la garniture. 

b. L'essai d'endurance est réalisé à une température égale à TMA. 

Le robinet, en position fermée, est installé dans une tuyauterie et soumis à une pression statique égale à PMA. 

- [3](114_3._robinets_disolement.md) La notion PMA est définie par la norme NBN E 29-002

Chaque cycle se compose de [4](115_4._robinet_de_réglage_à_commande_manuelle.md) phases : 

1. ouverture complète en [3](114_3._robinets_disolement.md) s 

2. arrêt de 15 s 

3. fermeture complète en [3](114_3._robinets_disolement.md) s 

4. arrêt de 15 s 

c. Il est exigé un essai d'aptitude portant sur l'étanchéité et sur l'endurance. Un essai d'étanchéité est effectué avant et après l'épreuve d'endurance. L'ensemble de ces épreuves (étanchéité et endurance) est effectué après l'essai de résistance mécanique (cfr. 3.4.). 

La succession des essais est donc la suivante : 

   1. résistance mécanique (1,5 PMA) 

   2. étanchéité externe et interne (1,1 PMA) 

   3. endurance 

   4. étanchéité externe et interne (1,1 PMA) 

- d. Il est exigé un essai de réception portant sur l'étanchéité mais non sur l'endurance. Il est effectué après l'essai de résistance mécanique (cfr. 3.4.). 

~~N.B. :Pour les offres et soumissions déposées avant le 1992.01.01, les modalités d'essais (b) cidessus ne sont pas impératives.~~ 

##### 3.3.3. Gaz combustibles 

Les exigences et modalités d'essais sont identiques à celles définies ci-avant pour les autres fluides. 

Toutefois, 

- les pressions d'épreuve, fixées en principe à 1,1 PMA, sont au moins égales à 0,[3](114_3._robinets_disolement.md) bar 

- chaque épreuve d'étanchéité sous 1,1 PMA (avec un minimum de 0,[3](114_3._robinets_disolement.md) bar) est immédiatement suivie d'une seconde épreuve sous 0,1 bar 

**3.4. Impositions relatives à la résistance mécanique de l'enveloppe** 

Exigences 

L'enveloppe de tout robinet d'isolement doit résister à une pression égale à 1,5 PMA. 

Modalités d'essai 

- a. L'essai est effectué conformément à la norme NBN E 29-316 ("essai de l'enveloppe"), à l'eau, à la température ambiante. 

- b. L'essai de résistance mécanique est effectué avant les essais d'étanchéité et d'endurance (cfr. 3.3.2. et 3.3.3.). 

- c. La résistance mécanique fait l'objet d'un essai d'aptitude et d'un essai de réception. 

~~N.B. :Pour les offres et soumissions déposées avant le 01.01.1992, l'essai d'aptitude n'est pas exigé.~~ 

**3.5. Impositions relatives à la résistance à la torsion et à la flexion** 

##### 3.5.1. Eau et vapeur - Fluides thermiques et huiles combustibles 

La résistance à la torsion et à la flexion fait l'objet d'essais d'aptitude, exécutés conformément aux modalités suivantes : 

Ces essais ne concernent que les robinets • en métaux non ferreux 

- à embouts filetés 

- de diamètre nominal inférieur ou égal à DN 50 

- • de PMA inférieure à 20 bar

Le moment de torsion Mt et la force de flexion F mentionnés dans le tableau C7.-2. sont successivement appliqués, chacun pendant 5 minutes, au robinet complètement ouvert, installé respectivement selon les figures C7.-1. et C7.-2., et soumis à une pression d'eau ou d'air égale à PMA. 

N.B. :Certaines précautions de sécurité sont à prendre lors des essais à l'air. 

A l'issue de ces essais, le robinet ne peut présenter aucune déformation permanente et son fonctionnement doit rester satisfaisant dans les conditions normales d'utilisation. 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0261-04.png)

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0262-01.png)


N.B. : 

1. Les présentes prescriptions sont celles de la norme NBN E 29-317 "Robinetterie industrielle Essais d'aptitude des robinets à tournant sphérique", par. 3.4.. 

~~2. Pour les offres et soumissions déposées avant le 1992.01.01 ces essais ne sont pas exigés.~~ 

##### 3.5.2. Gaz combustibles 

##### 3.5.2.1. Généralités 

La résistance à la torsion et à la flexion fait l'objet d'essais d'aptitude, exécutés conformément aux modalités définies ci-après. Les dispositifs d'essais sont représentés aux figures C7.-1. et C7.-3.. 

##### 3.5.2.2. Résistance à la torsion 

Indépendamment du mode d'assemblage (vissé, à brides ou soudé) nécessaire pour réaliser le montage de la figure C7.-1., le robinet est soumis pendant 5 minutes à l'effort de torsion de montage suivant, l'obturateur étant placé dans la position présumée la plus défavorable : 

- robinet dont le corps est en métaux ferreux : couples MT 1 mentionné au tableau C7.-3., colonne [2](113_2._matières.md) 

- robinet dont le corps est en métaux non ferreux : couples MT [3](114_3._robinets_disolement.md) mentionné au tableau C7.4. 

Le robinet est ensuite soumis durant 15 minutes à l'effort de torsion résiduel suivant : 

      - robinet dont le corps est en métaux ferreux : couple MT [2](113_2._matières.md) indiqué au tableau C7.-3., colonne [3](114_3._robinets_disolement.md) 

      - robinet dont le corps est en métaux non ferreux : le couple MT [3](114_3._robinets_disolement.md) indiqué au tableau C7.-4. est maintenu 

- A l'issue de cette deuxième période on procède aux opérations suivantes, les efforts restant appliqués : 

   1. exécution de trois cycles de manœuvre complets 

   2. contrôle de l'étanchéité (suivant art. 3.3.3.) 

   3. contrôle de la manœuvrabilité (suivant art. 3.6.) 

Le robinet reste étanche et manœuvrable. 

##### 3.5.2.3. Résistance à la flexion 

Indépendamment du mode d'assemblage (vissé, à brides ou soudé) nécessaire pour réaliser le montage de la figure C7.-3., le robinet est soumis pendant 15 minutes à l'effort de flexion résiduel suivant, l'obturateur étant placé dans la position présumée la plus défavorable :

- robinet dont le corps est en métaux ferreux : couple MF [2](113_2._matières.md) indiqué au tableau C7.-3., colonne [4](115_4._robinet_de_réglage_à_commande_manuelle.md) 

   - robinet dont le corps est en métaux non ferreux : couple MF [3](114_3._robinets_disolement.md) indiqué au tableau C7.-4. 

- A l'issue de cette période on procède aux opérations suivantes, les efforts restant appliqués : 

   1. exécution de trois cycles de manœuvre complets 

   2. contrôle de l'étanchéité (suivant art. 3.3.3.) 

   3. contrôle de la manœuvrabilité (suivant art. 3.6.) 

Le robinet reste étanche et manœuvrable. 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0263-08.png)



![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0263-09.png)

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0264-01.png)


~~N.B. :Pour les offres et soumissions déposées avant le 1992.01.01, les essais décrits au présent paragraphe 3.5.2. ne sont pas exigés.~~ 

**3.6. Manœuvrabilité** 

La manœuvrabilité doit être assurée dans toute la plage des températures d'utilisation. Elle fait l'objet d'un essai d'aptitude, exécuté à température ambiante conformément aux modalités suivantes. 

Un déblocage doit précéder tout essai effectué après un stockage de longue durée. (voir NB [3](114_3._robinets_disolement.md)) 

Le robinet en position fermée est installé dans une tuyauterie à une pression différentielle numériquement égale, en bars, à la pression maximale admissible (PMA) à 20° C. 

On ouvre ensuite complètement le robinet, puis on le ferme. 

Lors de ces deux opérations, le couple mesuré à l'accouplement de l'arbre de manœuvre à l'organe de commande ne peut à aucun moment dépasser la valeur maximale indiquée dans le tableau C7.-5.. 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0264-09.png)

**N.B. :** 

1. Pour un robinet à passage intégral, le couple maximal de manœuvre à considérer est celui qui correspond au DN immédiatement supérieur à celui du robinet. 

2. Les présentes prescriptions sont celles de la norme NBN E 29-317, par. 3.1.. 

3. Le couple mesuré lors du décollement de l'obturateur à la première manœuvre effectuée après un stockage de longue durée ne peut dépasser le double du couple maximal indiqué au tableau C7.-5.. 

~~4. Pour les offres et soumissions déposées avant le 1992.01.01 le présent essai n'est pas exigé.~~ 

**3.7. Résistance du dispositif de manœuvre** 

Exigences 

Le dispositif de manœuvre résiste à un couple égal au triple du couple maximal mentionné au tableau C7.-5. (compte tenu du N.B. 1. du point 3.6.). 

Modalités d'essai (essai d'aptitude) 

L'essai est réalisé obturateur bloqué sans effort sur les butées. Le moment de torsion est appliqué progressivement et sans à coup. 

~~N.B. :Pour les offres et soumissions déposées avant le 1992.01.01, cet essai n'est pas exigé.~~ 

##### 3.8. Résistance en fin de course 

Exigences 

Le dispositif de manœuvre et les butées résistent à un couple égal à 1,5 fois le couple maximal mentionné au tableau C7.-5. (compte tenu du N.B. 1. du point 3.6.). 

Modalités d'essai (essai d'aptitude) 

L'essai est réalisé obturateur en fin de course. Le moment de torsion est appliqué progressivement et sans à coup. 

~~N.B. :Pour les offres et soumissions déposées avant le 1992.01.01, cet essai n'est pas exigé.~~ 

##### 3.9. Résistance aux basses températures (ne s'applique qu'aux gaz combustibles) 

Les robinets destinés à être installés à l'extérieur des bâtiments et hors sol doivent : 

- rester manœuvrables (selon 3.6.) 

- rester étanches (selon 3.3.) 

lorsqu'ils sont maintenus pendant 48 h à 20° C (ou à la température minimale indiquée par le fabricant si elle est inférieure à 20° C) et soumis à la pression maximale admissible (PMA). 

Ces exigences font l'objet d'un essai d'aptitude. ~~Celui-ci n'est toutefois pas requis pour les offres et soumissions déposées avant le 1992.01.01.~~ 

N.B. :Le comportement des robinets aux ambiances exceptionnelles, telles que l'incendie, n'est pas traité dans la présente norme. Il doit faire l'objet de normes spécifiques. Des travaux sont entrepris dans ce domaine par l'ISO et le CEN. 

##### 3.10. Résistance aux vapeurs d'hydrocarbures (ne s'applique qu'aux gaz combustibles) 

Le robinet est placé en position partiellement ouverte sur une grille placée dans un récipient fermé hermétiquement dont le fond est rempli de pentane liquide.

Après avoir maintenu ce robinet durant 7 x 24 heures dans ce récipient et ensuite avoir laissé ce robinet durant 24 heures dans l'ambiance du local, le robinet doit être étanche dans les conditions d'essai de l'article 3.3.3. ou 3.3.4.. 

Il s'agit d'un essai d'aptitud ~~e, qui n'est toutefois pas requis pour les offres et soumissions déposées avant le 1992.01.01.~~ 

##### 3.11. Impositions relatives à la construction 

##### 3.11.1. Exigences générales 

- a. La tige doit être suffisamment longue pour que, lorsqu'elle se trouve dans sa position la plus basse, son extrémité supérieure, sur laquelle le volant a prise, dépasse suffisamment de la partie supérieure du corps pour permettre la transmission de l'effort du volant à la tige. 

- b. Les tiges non montantes ne sont admises que lorsque les robinets sont pourvus d'un indicateur montrant clairement la position ouverte ou fermée du robinet. 

- c. Lorsque l'étanchéité externe à la tige est assurée par un bourrage, la tige est polie. 

- d. A partir d'un diamètre > DN 50, le raccordement se fait au moyen de brides ou par soudure. Toutefois, pour les gaz combustibles, le raccordement se fait, quel que soit le diamètre, conformément aux normes en vigueur. 

- e. Dans le cas du transport d'eau potable (eau de ville), les matériaux élémentaires ou les matériaux de revêtement qui pourraient entrer normalement ou accidentellement en contact avec cette eau doivent être exempts de phénol et ne peuvent contenir de substances toxiques. 

   - Il ne peuvent donner ni odeur, ni coloration, ni goût à l'eau qui contient du chlore ou des chloramines à raison de 1 mg de chlore libre par litre, après une durée de contact de 24h. Le revêtement ne peut donc altérer ni les propriétés organoleptiques ni les propriétés physicochimiques de l'eau. 

- f. Lorsque les impositions font mention d'acier inoxydable, il faut entendre par là un acier inoxydable austénitique. 

   - D'autres matériaux peuvent être proposés si le fabricant présente des procès-verbaux démontrant que ceux-ci ont des propriétés équivalentes du point de vue de la résistance à l'oxydation et à la corrosion. Les procès-verbaux doivent être délivrés par un organisme indépendant compétent. 

- g. Les servomoteurs électriques équipant les robinets d'isolement à commande automatique sont munis de contacts de fin de course combinés à un limiteur de couple. 

##### 3.11.2. Impositions relatives aux robinets d'isolement pour les gaz combustibles 

##### 3.11.2.1. Matériaux 

**a. Corps** 

Le matériau du corps du robinet est fonction de son utilisation et de son mode de raccordement. 

Choix suivant l'utilisation 

Le matériau est choisi en fonction de la pression maximale de service et du lieu d'installation : voir tableau C7.-8.. 

Choix suivant le mode de raccordement 

- par soudage : acier soudable 

- par brides, par filetage ou par raccord mécanique à compression : acier, fonte et alliage de cuivre

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0267-01.png)



![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0267-02.png)


**b. Joints d'étanchéité en PTFE** 

Lorsque le joint d'étanchéité est en PTFE, la surface de contact avec le siège est réalisée en PTFE vierge. La conception du système d'étanchéité doit compenser le fluage éventuel.

**c. Joints d'étanchéité des sièges** 

Le joint d'étanchéité du siège est en PTFE lorsque l'obturateur est en contact continu avec le joint, sauf dans le cas où l'obturateur est en alliage Al Mg Si. Dans ce cas, le joint doit être en élastomère. 

**d. Joints à la tige** 

L'étanchéité à la tige peut être réalisée par un ou plusieurs joints. Ces joints peuvent être en PTFE ou en élastomère. 

##### 3.11.2.2. Conception 

**a. Pour tous les types** 

1. Du côté aval, le corps du robinet doit être réalisé de préférence sans flasque ou au maximum avec un flasque. 

   - Les robinets assemblés avec tirants sont interdits. 

2. Le montage de la tige doit être réalisé de telle manière qu'elle ne puisse être éjectée accidentellement. 

3. Le joint d'étanchéité autour de la tige doit être conçu de sorte qu'il ne nécessite aucune adaptation ou serrage complémentaire avant au moins 1,5 fois le nombre de cycles mentionné au point 3.3.2.. 

4. La tête de commande des robinets enterrés doit être conçue pour recevoir un embout pour clé de fontainier. 

5. La manœuvre de fermeture du robinet doit s'effectuer par rotation de l'organe de manœuvre dans le sens des aiguilles d'une montre. 

6. Le robinet doit posséder un dispositif de protection contre l'électricité statique, si cela est stipulé dans le cahier spécial des charges. Ce dispositif assure une liaison électrique permanente entre la tige et le corps des robinets de DN ≤ 50, ou entre l'obturateur, la tige et le corps des robinets de DN > 50. Ce dispositif doit être situé de façon à être protégé contre l'entrée de corps étrangers et contre la corrosion par l'environnement externe. Il doit aussi être enfermé de telle sorte qu'il soit impossible de le démonter ou de le mettre hors service accidentellement. 

**b. Robinets à tournant** 

1. Les robinets à tournant conique répondent à la norme NBN [4](115_4._robinet_de_réglage_à_commande_manuelle.md) .Les robinets à tournant sphérique répondent aux normes E 29-318 à 320. 

2. Les robinets à tournant lubrifié ne sont pas admis. 

3. Le tournant peut être réalisé dans les matériaux suivants : 

   - Robinet à tournant sphérique : 

      - acier inoxydable austénitique poli 

      - acier, fonte ou alliage de cuivre, chromés dur 

      - alliage Al Mg Si selon DIN 1747 pour DN ≤ 25 

Robinet à tournant non sphérique : 

   - acier inoxydable austénitique poli 

   - acier, fonte ou alliage de cuivre 

4. L'élément qui maintient le tournant dans le corps est pourvu d'une bague de sûreté ou d'un dispositif similaire évitant le démontage accidentel de cet élément au cours des opérations de montage et d'utilisation. 

5. Le dispositif de commande doit fermer le robinet au quart de tour. 

6. Les positions d'ouverture et de fermeture complètes doivent être limitées par des butées fixes non réglables sauf sur les robinets avec commande par réducteur. La conception de ces butées doit être telle qu'elle empêche tout dépôt de corps étrangers ou d'impuretés. 

7. Lorsque la pression maximale de service (PMS) est supérieure à 5 bar, le tournant des robinets à tournant sphérique d'un diamètre DN ≥ 150 doit être guidé en haut et en bas. 

8. La tête de la tige de commande indique par sa forme, ou par marquage, la position du tournant. 

9. Pour les robinets à commande automatique, le système d'accouplement de l'organe de manœuvre avec le dispositif de commande doit permettre de reconnaître extérieurement la position du tournant. Cette exigence est conservée même lorsque la position de l'organe de manœuvre est modifiée de 180° pour des raisons d'encombrement.

10. Pour les robinets à commande manuelle, la position de la manette permet de reconnaître extérieurement la position du tournant, par exemple comme suit : 

   - la manette en équerre par rapport au sens d'écoulement du fluide, pour la fermeture 

   - la manette parallèle à cet écoulement pour l'ouverture 

11. La manette doit pouvoir être fixée de façon à nécessiter un outil pour son démontage. Pour les robinets enterrés, les points 9. et 10. ne sont pas d'application. 

**c. Robinets à papillon** 

1. Le papillon est en fonte, alliage de cuivre ou acier inoxydable austénitique. La surface de contact est polie ou revêtue d'une matière compatible avec le fluide véhiculé. 

2. Le papillon est guidé en deux points diamétralement opposés. 

3. Le papillon ne peut pas être percé de part et d'autre dans le sens de l'écoulement du gaz, pour la fixation à la tige de manœuvre. 

4. Le joint d'étanchéité interne est constitué d'une pièce. Il fait partie du corps du robinet et non du papillon. 

##### 3.11.3. Impositions relatives aux robinets d'isolement pour les fluides autres que les gaz combustibles. 

##### 3.11.3.1. Robinet à soupape 

Le corps et le couvercle sont en fonte ou en acier ; pour les robinets d'un diamètre ≤ DN 50, les alliages de cuivre sont également admis. La tige est en acier inoxydable austénitique ; pour un diamètre ≤ DN 50, les alliages de cuivre sont également admis. 

Pour l'étanchéité interne, les exécutions suivantes sont admises. 

**a. selon fig. C7.-4.** 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0269-15.png)


Ce principe d'étanchéité est admis moyennant les deux conditions suivantes : 

- Le siège est placé de façon que le plan a-a' de la surface d'étanchéité fixe forme avec l'horizontale un angle supérieur ou égal à 30°. 

- L'étanchéité est assurée par un élément souple en EPDM, en PTFE ou en un matériau à propriétés équivalentes dans le domaine de la résistance à la température, du vieillissement, et du frottement.

**b. selon fig. C7.-5.** 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0270-02.png)


Ce principe d'étanchéité est admis en cas de contact métal-métal. Au moins une des deux surfaces d'étanchéité est en acier inoxydable austénitique au molybdène, en alliage de cuivre ou en fonte. 

**c. selon fig. C7.-6.** 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0270-05.png)


Ce principe d'étanchéité est admis moyennant les deux conditions suivantes : 

   - Toute génératrice a-a' de la surface d'étanchéité fixe forme un angle ≥ 30° avec l'horizontale, de manière à éviter les dépôts. 

   - L'étanchéité est assurée par un élément souple en EPDM ou en matériau à propriétés équivalentes dans le domaine de la résistance à la température, du vieillissement, et du frottement. 

- d. selon fig. C7.-7. 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0270-10.png)


Ce principe d'étanchéité est admis moyennant les deux conditions suivantes : 

- L'étanchéité axiale sur le siège est complétée par une étanchéité radiale. 

- L'étanchéité est assurée par un élément souple en EPDM ou en NBR ou en un matériau à propriétés équivalentes dans le domaine de la résistance à la température, du vieillissement et du frottement, et tourne librement par rapport à la tige.

##### 3.11.3.2. Robinet à membrane 

a. Pour eau froide d'alimentation, eau glacée, eau glycolée, eau de refroidissement et air ou gaz comprimé 

Le corps est en fonte et la tige en acier inoxydable austénitique poli. 

La membrane est en matière compatible avec le fluide véhiculé. Elle comporte des renforcements internes et est soutenue dans toutes ses positions. 

Elle isole du fluide les organes mécaniques. 

b. Pour eau chaude basse température, vapeur basse pression, huile combustible et fluide thermique 

à température ≤ 80° C et fluide frigorigène 

Le corps est en fonte et la tige en acier inoxydable austénitique poli. 

La membrane est en matière compatible avec le fluide véhiculé. Elle comporte des renforcements internes et est soutenue dans toutes ses positions. Elle isole du fluide les organes mécaniques. 

La tête est pourvue d'un dispositif empêchant les fuites vers l'extérieur en cas de destruction de la membrane. Cette étanchéité est assurée tant en position intermédiaire que fermée ou ouverte. Pour l'eau, un purgeur permet de vérifier à tout moment l'état de la membrane. 

##### 3.11.3.3. Robinet à pointeau 

Le corps est en alliage de cuivre, en acier ou en fonte. 

La tige est en acier inoxydable austénitique. Pour les robinets d'un diamètre ≤ DN 50, la partie du pointeau assurant l'étanchéité interne à la fermeture est chromée dur ou est en un matériau à propriétés équivalentes dans le domaine de la résistance à l'érosion et à la corrosion ; il en est de même du siège. 

##### 3.11.3.4.  Robinet à tournant 

###### 3.11.3.4.1. Robinet à tournant sphérique 

Le robinet répond aux normes NBN E 29-318 à 320. 

- Le corps et les flasques sont en acier ou en fonte. Pour les robinets d'un diamètre ≤ DN 50, les alliages de cuivre sont également admis. 

La tige de manœuvre est en acier inoxydable austénitique. Pour les robinets d'un diamètre ≤ DN 50, les alliages de cuivre sont également admis. 

Le tournant sphérique est soit en acier inoxydable austénitique au molybdène, poli, soit en métal chromé dur. 

L'étanchéité interne est assurée par un siège en PTFE ou un matériau à propriétés équivalentes dans le domaine de la résistance à la température, du vieillissement et du frottement. 

###### 3.11.3.4.2. Robinet à tournant conique 

- Le corps et le couvercle sont en acier ou en fonte. Pour les robinets d'un diamètre ≤ DN 50 les alliages de cuivre sont également admis. 

La tige de manœuvre et le tournant sont constitués du même matériau : fonte ou acier inoxydable austénitique au molybdène. Pour les robinets d'un diamètre ≤ DN 50, les alliages de cuivre sont également admis. 

Si le tournant est en fonte, ou en alliage de cuivre, il est chromé dur. S'il est en acier inoxydable austénitique au molybdène, il est poli. 

Les étanchéités interne et externe sont assurées par une chemise, encastrée dans le corps, constituée de PTFE ou d'un matériau à propriétés équivalentes dans le domaine de la résistance à la température, du vieillissement et du frottement. 

Les robinets sont construits de telle manière que les variations de température et de pression soient reprises sans provoquer une déformation permanente de la chemise. 

Pour l'eau chaude, la vapeur et les huiles combustibles, le robinet est construit de telle façon que l'éjection de la tige en dehors du robinet soit impossible. 

- 3.11.3.4.3. Robinet à tournant lubrifié 

Le corps et le couvercle sont en acier ou en fonte.

L'axe de manœuvre et le tournant conique ou cylindrique sont en fonte, avec traitement de surface pour le tournant. 

L'étanchéité externe à la tige est assurée par un bourrage resserrable en service ou par un joint torique. 

Le lubrifiant utilisé résiste au fluide véhiculé. 

##### 3.11.3.5. Robinet à piston 

- 3.11.3.5.1. Pour les fluides 1, [2](113_2._matières.md), [4](115_4._robinet_de_réglage_à_commande_manuelle.md), 5, 6, 8 et 9 du tableau C7.-1. Le corps et le couvercle sont en acier ou en fonte. 

La tige est en acier inoxydable. Le piston est en acier inoxydable austénitique au molybdène. 

- Les étanchéités interne et externe sont assurées par deux bagues d'étanchéité maintenues à distance par une pièce en fonte ou en acier inoxydable austénitique. 

La bague d'étanchéité inférieure, assurant l'étanchéité interne, est ~~en amiante caoutchouté graphité ou~~ en un matériau à propriétés équivalentes dans le domaine de la résistance à la température, du vieillissement et des caractéristiques de frottement et d'étanchéité. 

La bague d'étanchéité supérieure, assurant l'étanchéité externe, est lamellée et composée ~~d'amiante caoutchouté graphité et~~ de PTFE ou de matériaux à propriétés équivalentes dans le domaine de la résistance à la température, du vieillissement et des caractéristiques de frottement et d'étanchéité. Les bagues d'étanchéité sont resserrables en service. Elles sont remplaçables. Le couvercle est fixé sur le corps par des boulons. 

Les tiges de ces boulons sont munies, sous les écrous, de rondelles à ressorts, de manière à exercer sur les anneaux d'étanchéité une pression constante, indépendante des variations de température. La tige n'est pas en contact avec le fluide. 

- 3.11.3.5.2. Pour l'eau chaude à haute température et la vapeur à haute pression Les prescriptions du 3.11.3.5.1. sont d'application ; toutefois : 

   - le corps et le couvercle sont en acier. 

   - à partir d'un diamètre supérieur à DN 50, les robinets sont pourvus d'un piston sur lequel la résultante des forces exercées par le fluide est pratiquement nulle. 

##### 3.11.3.6. Robinet Vanne 

###### 3.11.3.6.1. Eau froide d'alimentation 

Le robinet-vanne est conforme à la norme NBN E 29-305 ou à la norme NBN E 29-306. 

- 3.11.3.6.2. Eau chaude basse température, vapeur basse pression, eau glacée, eau glycolée, eau de refroidissement, air ou gaz inerte comprimé 

   - Le corps et le couvercle sont en fonte ou en acier. Pour les robinets d'un diamètre ≤ DN 50, les alliages de cuivre sont également admis. 

La tige est en acier inoxydable austénitique. Pour les robinets d'un diamètre ≤ DN 50, les alliages de cuivre sont également admis. 

L'opercule est en fonte, en alliage de cuivre ou en acier, en concordance avec le matériau dont est constitué le corps. 

L'étanchéité interne est obtenue par l'application de l'opercule contre deux sièges annulaires métalliques obliques situés dans le corps. 

Ces sièges et les surfaces de contact de l'opercule sont en bronze, laiton, fonte ou acier inoxydable austénitique au molybdène. 

##### 3.11.3.7. Robinet à papillon 

La norme NBN E 29-301 (1988) est d'application. On distingue quatre types : 

- le type sandwich sans bride 

- le type à bride unique avec trous de guidage 

- le type à bride unique avec trous de guidage taraudés des deux côtés 

- • le type à deux brides

Seuls les deux derniers types sont admis comme robinet terminal, le dernier étant préférable. Le corps est en fonte ou en acier. Pour les robinets d'un diamètre ≤ DN 50, les alliages de cuivre sont également admis. 

L'axe est en acier inoxydable austénitique, au molybdène s'il se trouve dans le flux. Pour les robinets d'un diamètre ≤ DN 50, les alliages de cuivre sont également admis. 

Le papillon est en fonte, en alliage de cuivre ou acier inoxydable austénitique au molybdène. La surface de contact est polie ou revêtue d'une matière compatible avec fluide véhiculé. 

L'étanchéité interne est assurée par une manchette élastique solidaire du corps. Cette manchette est en EPDM ou en matériau à propriétés équivalentes dans le domaine de la résistance à la température et du vieillissement. 

L'étanchéité externe à la tige est assurée soit au moyen d'un bourrage resserrable en service, soit au moyen d'un joint torique ou par la manchette élastique elle-même. 

A partir d'un diamètre ≥ DN 200, le robinet est muni d'un réducteur à pignons ou à vis sans fin.
