---
type: document-section
document_id: cct-105
section_id: doc105-tech-0093
ordre_document: 116
titre: 5. Robinets mélangeurs et diviseurs, autres que robinets hydroéjecteurs
aliases:
  - CCT 105 — HVAC FR 2023 — 116 5. Robinets mélangeurs et diviseurs, autres que robinets hydroéjecteurs
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/115-4-robinet-de-reglage-a-commande-manuelle|4. Robinet de réglage à commande manuelle]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/117-6-robinet-hydroejecteur|6. Robinet hydroéjecteur]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 116_5._robinets_mélangeurs_et_diviseurs_autres_que_robinets_hydroéjecteurs.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### 5. Robinets mélangeurs et diviseurs, autres que robinets hydroéjecteurs 

Les robinets sont pourvus d'une indication de position graduée. 

Les robinets doivent pouvoir être bloqués dans une position quelconque. A cet effet, il peut être fait usage d'une position "arrêt" sur le commutateur de commande du robinet. Les robinets sont du type à soupape. 

Les servomoteurs électriques équipant les robinets d'isolement à commande automatique sont munis de contacts de fin de course combinés à un limiteur de couple. 

En ce qui concerne les exigences relatives aux matériaux, à l'étanchéité externe et à la résistance mécanique, les robinets mélangeurs et diviseurs satisfont aux mêmes exigences que le robinet d'isolement.
