---
type: document-section
document_id: cct-105
section_id: doc105-tech-0094
ordre_document: 117
titre: 6. Robinet hydroéjecteur
aliases:
  - CCT 105 — HVAC FR 2023 — 117 6. Robinet hydroéjecteur
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/116-5-robinets-melangeurs-et-diviseurs-autres-que-robinets-hydroejecteurs|5. Robinets mélangeurs et diviseurs, autres que robinets hydroéjecteurs]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/118-7-robinets-de-corps-de-chauffe|7. Robinets de corps de chauffe]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 117_6._robinet_hydroéjecteur.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### 6. Robinet hydroéjecteur 

Le pointeau de la buse est commandé par un mécanisme muni d'une commande manuelle auxiliaire et d'une indication de position graduée. 

Les servomoteurs électriques équipant les robinets d'isolement à commande automatique sont munis de contacts de fin de course combinés à un limiteur de couple. 

Le corps du robinet hydroéjecteur est en acier ou en fonte ; pour des diamètres inférieurs ou égaux à DN 50, les alliages de cuivre sont également admis. Toutes les pièces intérieures sont en acier inoxydable.

En ce qui concerne les exigences relatives à l'étanchéité externe et à la résistance mécanique, le robinet hydroéjecteur satisfait aux mêmes exigences que le robinet d'isolement.
