---
type: document-section
document_id: cct-105
section_id: doc105-tech-0095
ordre_document: 118
titre: 7. Robinets de corps de chauffe
aliases:
  - CCT 105 — HVAC FR 2023 — 118 7. Robinets de corps de chauffe
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/117-6-robinet-hydroejecteur|6. Robinet hydroéjecteur]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/119-8-raccord-d-isolement-sur-corps-de-chauffe|8. Raccord d'isolement sur corps de chauffe]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 118_7._robinets_de_corps_de_chauffe.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### 7. Robinets de corps de chauffe 

##### 7.1. Robinet à commande manuelle 

##### 7.1.1. Types de robinets admis 

Robinet à soupape ou à pointeau. 

##### 7.1.2. Etanchéité et résistance mécanique 

En ce qui concerne l'étanchéité et la résistance mécanique, les robinets de corps de chauffe satisfont aux mêmes exigences que les robinets d'isolement. 

L'étanchéité à la tige est assurée par un bourrage ou par une membrane métallique. Toute fuite le long de la tige doit pouvoir être supprimée sans vidange de l'installation, soit en resserrant, soit en remplaçant l'élément d'étanchéité. 

L'étanchéité à la soupape est assurée par un contact élément souple-métal, ou métal-métal ou par la combinaison des deux. 

##### 7.1.3. Construction 

Si le cahier spécial des charges le précise, les robinets sont munis d'un "cache-entrée". Les matériaux sont conformes aux exigences du par. 2. 

##### 7.1.4. Fonction de réglage 

A la demande de l'administration, l'installateur fournit les courbes de la perte de pression en fonction du débit à six positions différentes réparties régulièrement entre les positions 0 et 100 %. 

##### 7.1.5. Placement 

La tige de manœuvre est de préférence placée en position horizontale. 

##### 7.2. Robinet thermostatique 

##### 7.2.1. Prescriptions 

Le robinet thermostatique est conforme à la norme NBN D 12-100 (EN 215-1). Le robinet est pourvu d'une position antigel. Dans cette position, le robinet reste fermé lorsque la température est supérieure ou égale à 8° C. 

En attendant le placement définitif de la partie thermostatique, le corps de robinet doit être pourvu sur le chantier d'une coiffe de protection. La partie thermostatique du robinet doit pouvoir être remplacée sans vidange de l'installation. 

Lorsque le robinet n'est pas pourvu d'un double réglage, un raccord de réglage, répondant à la fonction de réglage définie en 1.1.2., doit être placé sur le retour du corps de chauffe. 

Si le cahier spécial des charges le précise, le robinet est muni d'un système limitant l'intervalle de réglage à une valeur maximale ou entre deux valeurs, ou permettant de régler le robinet à une valeur fixe préétablie. 

Si le cahier spécial des charges le précise, le robinet est muni d'un dispositif antivol. 

La tige de manœuvre est obligatoirement placée en position horizontale lorsque l'élément sensible à la température est incorporé à la tête du robinet.

##### 7.2.2. Guide d'utilisation 

##### 7.2.2.1. 

Les robinets sont fournis avec une notice à l'usage de l'installateur et de l'utilisateur. Ce document indique le schéma et le principe de montage, de réglage et d'étalonnage ainsi que les recommandations d'utilisation. 

##### 7.2.2.2. 

Lors du choix du robinet thermostatique, il faut tenir compte de la bande proportionnelle du régulateur. La précision de la régulation sera meilleure à mesure que la levée spécifique de la soupape sera plus grande. 

##### 7.2.2.3. 

L'élément sensible à la température est fixé de façon à obtenir la différence la plus petite possible entre la température ambiante et la température de la sonde. L'émission de chaleur vers la sonde doit être limitée. 

Il existe 4 modes de placement : 

- a. L'élément sensible et le dispositif de commande sont incorporés dans la tête du robinet. 

- b. L'élément sensible est monté à une certaine distance du corps de chauffe et le dispositif de commande est incorporé dans la tête du robinet. 

- c. L'élément sensible et le dispositif de commande sont combinés et montés à une certaine distance du corps de chauffe. 

- d. L'élément sensible et le dispositif de commande sont séparés et montés à une certaine distance du corps de chauffe. 

Ces différentes exécutions sont appliquées comme suit dans le cas des radiateurs et convecteurs : 

- Si le robinet est monté horizontalement sur le départ du radiateur et est bien ventilé : mode de placement a. 

- Si le robinet est monté horizontalement sur le départ du radiateur, mais à proximité d'une tablette largement débordante : mode de placement b. 

   - L'élément sensible se place dans le circuit d'air de convection, du côté de l'aspiration à la hauteur de la plinthe ou sur le mur à un endroit bien ventilé (hauteur environ 0,75 m) à l'abri des rayons du soleil. 

- Si le robinet est monté verticalement ou horizontalement sur le départ du radiateur, mais caché par une tenture ou un rideau : mode de placement b ou c. L'élément sensible se place sur le mur à un endroit bien ventilé (hauteur environ 0,75 m) à l'abri des rayons du soleil. 

- Si le robinet se trouve derrière un cache radiateur ou un cache convecteur : mode de placement b, c ou d. 

   - S'il est monté sur un convecteur en caniveau : mode de placement c ou d. 

   - L'élément sensible se place sur le mur à un endroit bien ventilé (hauteur environ 0,75 m) à l'abri des rayons du soleil. 

##### 7.2.2.4. 

Les bruits, principalement dans les circuits où le débit demandé aux corps de chauffe est à certains moments très faible, voire nul, sont évités : 

- par un préréglage en fonction des conditions climatiques (régulation primaire) ou par le placement, en extrémité du circuit, de clapets de pression différentielle (voir 1.1.6.) ou de robinets thermostatiques à trois voies 

- ou par le placement de régulateurs de pression

**7.2.2.5.** 

L'emploi d'une régulation primaire en fonction des conditions climatiques est indispensable dans les installations où tous les radiateurs ne sont pas pourvus de robinets thermostatiques. 

Cette régulation primaire permet en outre d'éviter le refroidissement complet des corps de chauffe et les phénomènes de rayonnement froid et de stratification de l'air qui en découlent. 

A noter cependant qu'il est généralement souhaitable d'éviter cette régulation primaire dans les installations raccordées à un chauffage urbain.
