---
type: document-section
document_id: cct-105
section_id: doc105-tech-0096
ordre_document: 119
titre: 8. Raccord d'isolement sur corps de chauffe
aliases:
  - CCT 105 — HVAC FR 2023 — 119 8. Raccord d'isolement sur corps de chauffe
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/118-7-robinets-de-corps-de-chauffe|7. Robinets de corps de chauffe]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/120-annexe-1-materiaux-pour-robinetterie|Annexe 1 – matériaux pour robinetterie]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 119_8._raccord_disolement_sur_corps_de_chauffe.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### 8. Raccord d'isolement sur corps de chauffe 

Tout radiateur ou convecteur est muni d'un tel raccord. 

Les radiateurs pourvus d'un robinet thermostatique sans double réglage sont équipés sur le retour d'un raccord d'isolement réglable; répondent à la fonction de réglage définie en 1.1.2.. Les raccord comportent une butée empêchant la sortie de la soupape et sont pourvus également d'une butée permettant de rétablir le réglage initial.
