---
type: document-section
document_id: cct-105
section_id: doc105-tech-0100
ordre_document: 123
titre: ARTICLE C8. PAR. 1. Conditions générales
aliases:
  - CCT 105 — HVAC FR 2023 — 123 ARTICLE C8. PAR. 1. Conditions générales
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/122-article-c8-par-0-references-normatives|ARTICLE C8. PAR. 0. Références normatives]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/124-article-c8-par-2-pompes-pour-eau-chaude-basse-temperature|ARTICLE C8. PAR. 2. Pompes pour eau chaude basse température.]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 123_article_c8._par._1._conditions_générales.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C8. PAR. 1. CONDITIONS GÉNÉRALES 

**1. Domaine d’application et terminologie** 

Le présent article s’applique aux pompes rotodynamiques véhiculant de l’eau dans les installations de chauffage central, ventilation et conditionnement d’air (qu’il s’agisse d’eau chaude, froide, glacée ou glycolée, d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]],…). 

Les pompes pour autres fluides ou destinées à des températures et pressions extrêmes font le cas échéant l’objet d’impositions complémentaires au cahier spécial des charges. 

Pour la terminologie et les symboles utilisés dans le présent texte, se reporter à la NBN EN ISO 17769. 

Dans le présent texte, le terme "pompe" sans autre spécification concerne tous les types de pompes de circulation et circulateurs en général. 

Les symboles suivants seront utilisés pour indiquer la puissance des pompes : 

- Pmot, Pgr, (ou parfois P1) : puissance absorbée par le moteur d’entraînement de la pompe = puissance absorbée par le groupe motopompe ; 

- P (ou parfois P2) : Puissance absorbée par la pompe = puissance transmise à la pompe par le moteur d’entraînement ; 

- Pu (ou parfois P3) : Puissance en sortie de la pompe = puissance mécanique utile transmise au liquide pompé. 

**2. Matériaux et dispositions constructives** 

Les pompes sont de construction robuste et soignée. Elles répondent aux exigences de la NBN EN 809 et de la NBN EN ISO 9908. 

Le corps de pompe est en fonte douce à grains fins et bien homogène. Les parties de pompe en contact avec l'eau sont en matériau inattaquable par les eaux dont le PH est compris entre 5 et 14, et résistant aux conditions thermiques et mécaniques auxquelles il est soumis. Des matériaux autres que le métal (par exemple matériaux composites) ne sont admis que pour des températures d'eau inférieures ou égales à 110°C. Les pompes dont certaines parties en contact avec l'eau sont en aluminium ou alliage d'aluminium ne sont pas admises. 

Les pièces tournantes de la pompe et du moteur sont parfaitement équilibrées de façon à obtenir une marche silencieuse et exempte de vibrations. Le sens de rotation de la pompe doit être indiqué et contrôlable sans démontage important. Les organes soumis à usure peuvent être facilement démontés et remplacés. 

Les pompes sont protégées contre les surcharges par un dispositif qui coupe l’alimentation électrique en cas de surchauffe. Cette exigence s’applique également au régulateur en cas de pompe électronique à régulateur incorporé. 

**3. Installation** 

Les tuyauteries d’aspiration et de refoulement doivent être correctement fixées de manière à ce qu’elles ne s’appuient pas sur la pompe. 

Lorsque les diamètres des ouïes d'aspiration et de refoulement de la pompe sont différents des diamètres des tuyauteries sur lesquelles elles sont branchées, il y a lieu de placer des cônes de raccordement entre les tuyauteries et les ouïes. Les longueurs minimales de ces cônes sont les suivantes : à l'aspiration quatre fois la différence des diamètres, au refoulement sept fois la différence des

diamètres. De plus, le diamètre de la tuyauterie d’aspiration ne peut jamais être inférieur au diamètre de l’ouïe d’aspiration de la pompe. 

Chaque pompe est équipée de raccords à brides normalisées. Le raccordement par brides télescopiques n’est pas admis. Les brides percées de manière à être compatibles à la fois avec PN6, PN10 et/ou PN16 sont admises. Pour les petits diamètres (< DN40), il peut être fait usage de raccords à visser (raccordsunion). 

Chaque pompe est équipée à l'aspiration et au refoulement de prises avec robinets permettant le raccordement à un manomètre différentiel. Lorsque ces prises ne sont pas prévues sur le corps de pompe, l’installateur en prévoit sur les tuyauteries d’aspiration et de refoulement. 

Chaque pompe est isolée au moyen de deux robinets qui ont les diamètres des tuyauteries de raccordement et non ceux des ouïes. Des éventuels robinets d’isolement intégrés au corps de pompe ne sont pas pris en compte pour répondre à cette exigence. 

Lorsque le mouvement de l'eau est susceptible d'entraîner dans le corps de pompe des impuretés solides en provenance de l'installation (cas du passage de l'eau de haut en bas), la pompe est protégée par un filtre avec panier inoxydable, placé obligatoirement entre les robinets d'isolement de la pompe. 

Les robinets et autres accessoires sont placés de telle manière à ce qu’on évite au maximum qu’une fuite (au niveau d’un presse-étoupe par exemple) ne tombe sur la boîte à bornes de la pompe. 

Chaque pompe est sélectionnée et réglée de manière à fournir le débit nominal calculé. Une fois la pompe correctement installée et réglée, le débit est en général ajusté par action sur un robinet de réglage située en aval. Dans le cas d’une pompe à vitesse variable en continu (pompe électronique ou alimentée par variateur de fréquence), le débit nominal devra être obtenu in situ par paramétrage du module électronique et non par action sur un robinet de réglage, dont le placement devient de ce fait inutile. 

Chaque pompe est munie d’une plaque signalétique reprenant le n° et la destination du circuit desservi conformément au schéma de principe, ainsi que le débit nominal pour lequel la pompe a été sélectionnée. 

Les pompes alimentant un circuit calorifugé doivent également être calorifugées au moyen d’une coquille isolante adaptée aux exigences du constructeur de la pompe en vue d’éviter les risques de surchauffe du moteur ou de l’électronique de commande. Les orifices d’écoulement de l’eau de condensation doivent rester libres. 

Idéalement à la mise en service, et dans tous les cas avant la seconde réception provisoire de l’installation, l’entrepreneur fournira au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] un rapport de mise en service de chaque pompe placée. Celui-ci contiendra les éléments essentiels de la sélection, le point de fonctionnement ainsi que le paramétrage initial des modes de fonctionnement et des consignes programmées dans le cas d’une pompe électronique à vitesse variable. 

**4. Performances** 

Dans le cadre de l’étude d’exécution et/ou du dossier as-built selon les cas, l’entrepreneur fournit la documentation technique des pompes conformément à la NBN EN 12262. Les documents à transmettre sont ceux du groupe 2 des tableaux 2 et 3 de la norme (feuille de spécifications, courbe caractéristique, dessin coté, dessin de configuration, plan d’assemblage, liste des pièces et pièces détachées, instructions d’exploitation). 

A défaut de se trouver en libre consultation sur le site internet du fabricant, la documentation transmise respectera également au minimum les exigences en matière d’information imposées dans les règlements européens relatifs aux pompes (547/2012), moteurs (640/2009) et circulateurs (641/2009 et 622/2012) en application de la directive 2009/125/CE fixant les exigences en matière d’écoconception des produits liés à l’énergie.

**4.1. Pompe de circulation : partie moteur électrique** 

Les moteurs sont calculés pour les points de fonctionnement les plus défavorables sur les courbes caractéristiques, compte tenu de la vitesse de rotation. 

Les moteurs entraînant des pompes centrifuges de puissance supérieure à 1 kW doivent fournir une puissance utile nominale au moins égale, en pourcentage de la puissance nominale absorbée par la pompe, aux valeurs suivantes : 

|<br>ux valeurs suivantes :||
|---|---|
|Puissance nominale absorbée par la<br>pompe (P)|Puissance utile nominale du moteur (Pmot<br>u) / Puissance nominale absorbée par la<br>pompe (P)|
|1 kW|137%|
|2 kW|132%|
|3kW|128 %|
|4 kW|127%|
|5kW|125 %|
|10kW|120 %|
|20kW|116 %|
|30kW|113 %|
|≥ 100kW|110 %|



En application du règlement CE 640/2009, les moteurs de puissance nominale Pmot ≥ 0,75 kW doivent : 

   - Soit avoir un rendement supérieur ou égal au niveau de rendement **IE3** 

- Soit atteindre le niveau de rendement **IE2** et être équipés d’un **variateur de vitesse** . 

- Le niveau de rendement est établi selon NBN EN 60034-30 ; le label mentionnant le niveau de rendement doit figurer sur la plaque du moteur. 

**4.2. Pompe de circulation : partie pompe hydraulique** 

Pour autant qu’elles fassent partie du champ d’application du règlement 547/2012 (dans le cas contraire, des exigences spécifiques seront précisées au cahier spécial des charges), les pompes doivent avoir un rendement répondant aux conditions suivantes : 

- au point de rendement maximal (BEP), au minimum (ηΒΕΡ)min requ, 

- en charge partielle (PL), au minimum (ηΡL)min requ, 

- en surcharge (OL), au minimum (ηΟL)min requ, 

les valeurs de rendement minimum requis étant calculées avec la valeur de C correspondant à un indice de rendement minimal **(MEI) de 0,4** et pour la roue à son diamètre maximal. 

Le rendement hydraulique de la pompe dont question dans ce paragraphe (η) est le rapport de la puissance utile fournie au fluide (Pu) à la puissance transmise à l'axe de roue (P). 

L'entrepreneur fournit les courbes caractéristiques de chaque pompe pour la vitesse maximum admissible et la vitesse de rotation envisagée, c'est-à-dire les courbes de la hauteur totale de charge (H), de la puissance (P) et du rendement de la pompe (η) en fonction du débit (Q), déterminées suivant la norme NBN EN ISO 9906. Sur les courbes caractéristiques sont indiquées les limites admissibles de fonctionnement de la pompe. 

Le graphique des courbes caractéristiques indique également le (NPSH)requis pour la ou les vitesses de rotation envisagées en tenant compte de la nature et de la température du fluide. (NPSH = hauteur de charge nette absolue à l’aspiration)

Une correction des caractéristiques des pompes doit éventuellement être appliquée en fonction de la viscosité pour l’eau glycolée. Dans ce cas, l’entrepreneur indique les facteurs de correction à appliquer, ou fournit des courbes caractéristiques adaptées. 

**4.3. Groupes moto-circulateurs (dénommés ci-après circulateurs)** 

Dans le cas des circulateurs, il est difficile de dissocier les performances de la pompe et du moteur comme décrit ci-dessus, étant donné que moteur et pompe sont montés sur un arbre commun. Seul le rendement du groupe (produit du rendement de la pompe et de celui du moteur) peut donc être vérifié. 

L'entrepreneur fournit les courbes caractéristiques de chaque circulateur pour la vitesse maximum admissible et la vitesse de rotation envisagée, c'est-à-dire les courbes de la hauteur totale de charge (H) et de la puissance du groupe (Pgr) en fonction du débit (Q). Il spécifie également les conditions dans lesquelles ces courbes ont été établies (nature et température du fluide,…). Sur les courbes caractéristiques sont indiquées les limites admissibles de fonctionnement du circulateur. 

Le graphique des courbes caractéristiques indique également le (NPSH)requis pour la ou les vitesses de rotation envisagées en tenant compte de la nature et de la température du fluide. 

Une correction des caractéristiques des pompes doit éventuellement être appliquée en fonction de la viscosité pour l’eau glycolée. Dans ce cas, l’entrepreneur indique les facteurs de correction à appliquer, ou fournit des courbes caractéristiques adaptées. 

Par ailleurs, les circulateurs à **rotor noyé** de puissance hydraulique utile nominale Pu comprise entre 1 et 2500 W doivent être conformes à la directive européenne 2009/125/CE et aux règlements CE 641/2009 et 622/2012, et présenter un indice d’efficacité énergétique ( **IEE** déterminé selon la norme NBN EN 16297-1) n’excédant pas **0,23** . 

Dans le cas de circulateurs intégrés dans un produit au sens des règlements européens précités, le cahier spécial des charges peut déroger à cette exigence en spécifiant les performances à atteindre. 

Pour les circulateurs à rotor sec, le moteur électrique sélectionné doit répondre aux prescriptions du § 4.1., tandis que la partie hydraulique doit répondre aux exigences du § 4.2. 

**5. Sélection d’un groupe moteur-pompe** 

Lors de la sélection d’une pompe, il sera tenu compte des températures ambiantes minimale et maximale admissibles autorisées par le constructeur. 

L’entrepreneur indique le point de fonctionnement sur la courbe caractéristique, ainsi que la puissance absorbée par le groupe moteur-pompe (Pgr) pour les conditions de service. La sélection d’une pompe est réalisée de manière à ce que le point de fonctionnement calculé se trouve dans la zone de meilleur rendement de la courbe caractéristique. 

Si le (NPSH)requis est supérieur à 30 kPa, l’entrepreneur fournit un calcul justificatif démontrant que le (NPSH)disponible est suffisant. La marge de sécurité doit être d’au moins 5 kPa. 

**6. Marquage** 

Les pompes et circulateurs portent le marquage CE et respectent les exigences d’information sur les produits imposées par la directive 2009/125 et les divers règlements pris en application (notamment informations relatives aux indices IE des moteurs, MEI des pompes et EEI des circulateurs).
