---
type: document-section
document_id: cct-105
section_id: doc105-tech-0101
ordre_document: 124
titre: ARTICLE C8. PAR. 2. Pompes pour eau chaude basse température.
aliases:
  - CCT 105 — HVAC FR 2023 — 124 ARTICLE C8. PAR. 2. Pompes pour eau chaude basse température.
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/123-article-c8-par-1-conditions-generales|ARTICLE C8. PAR. 1. Conditions générales]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/125-article-c8-par-3-pompes-pour-applications-particulieres|ARTICLE C8. PAR. 3. Pompes pour applications particulières]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 124_article_c8._par._2._pompes_pour_eau_chaude_basse_température.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C8. PAR. 2. POMPES POUR EAU CHAUDE BASSE TEMPÉRATURE. 

**1. Pompes de circulation** 

Rentrent dans cette catégorie, les groupes avec accouplement élastique entre la roue et le moteur. 

Le moteur et la pompe sont placés soit sur une taque en fonte, soit sur un assemblage en fers profilés formant un ensemble très rigide et parfaitement plan. La taque ou l'assemblage est monté sur un socle flottant. 

L’étanchéité au niveau de l’arbre est réalisée par garnitures mécaniques exemptes d’entretien et adaptées à la nature, température et pression du fluide. 

De manière à respecter les exigences acoustiques applicables, le raccordement aux tuyauteries est réalisé si nécessaire à l’aide de manchons antivibratoires. 

**2. Circulateurs** 

Rentrent dans cette catégorie, les groupes pour lesquels la roue est accouplée directement à son moteur, c'est-à-dire montée sur le même axe. 

Les groupes de petite puissance peuvent être montés directement sur les tuyauteries si celles-ci le permettent (pompes dites « in line », avec conduites d’aspiration et de refoulement alignées possédant des raccords identiques) ; sinon les groupes sont fixés sur un socle adapté, selon les prescriptions du fabricant. 

Il est toujours admis de remplacer une pompe de circulation par un circulateur lorsque les caractéristiques de fonctionnement le permettent ; cette modification doit toutefois être signalée par l'entrepreneur dans la soumission. 

On distingue 2 types de circulateurs : 

**2.1. Circulateurs à rotor noyé :** 

Le rotor du moteur est directement en contact avec l’eau véhiculée. La lubrification se fait par l'eau en circulation; ces appareils sont donc obligatoirement du type sans graissage ni bourrage ni presseétoupe ; ils fonctionnent avec l’axe horizontal. La boîte à bornes ne peut se trouver en dessous du corps de pompe. Il faut en tous cas veiller à respecter les exigences du constructeur en matière de positionnement. 

L’étanchéité entre le fluide et le stator est assurée par une chemise en acier inoxydable ou matériau composite adapté, avec joint d’étanchéité. L’arbre est en céramique ou en acier inoxydable. Dans ce dernier cas, il est revêtu d’une couche en matériau plus dur (carbure de tungstène par exemple) en regard des paliers en vue de réduire l’usure. 

Il est autorisé, et même préconisé, d’utiliser des moteurs du type synchrones à aimants permanents ou moteurs à commutation électronique (ECM) pour l’entraînement des circulateurs à rotor noyé. Il est également autorisé d’alimenter les circulateurs électroniques en courant monophasé.

**2.2. Circulateurs à rotor sec (moteur ventilé) :** 

Le rotor du moteur est en dehors de la circulation d’eau, la roue restant en porte à faux sur l’arbre du moteur. L’étanchéité au niveau de l’arbre est assurée par une garniture mécanique exempte d’entretien adaptée à la nature, température et pression du fluide à véhiculer. L’arbre moteur est en général vertical, mais peut être horizontal moyennant l’accord du fabricant. Il faut en tous cas veiller à respecter les exigences du constructeur en matière de positionnement du moteur et de la boîte à bornes (qui ne peuvent être placés en-dessous de la pompe). L’ensemble comprenant le moteur, la garniture mécanique et la roue doit pouvoir être démonté, le corps de pompe restant sur la tuyauterie. 

**2.3. Pompes doubles (exécution jumelée)** 

Deux pompes peuvent être jumelées de manière à ne former qu’un seul corps de pompe avec raccordements de type « in line ». L’ensemble répond aux mêmes exigences que les circulateurs décrits ci-dessus. Le corps monobloc comporte un clapet automatique d’inversion permettant la permutation. Plusieurs configurations sont possibles : 

- marche de réserve : la permutation entre les 2 pompes est réalisée en cas de défaut d’une des 2 pompes ou en fonction d’un horaire programmé (par exemple toutes les 24h). 

- marche parallèle : cette configuration permet d’obtenir un débit important par fonctionnement simultané des deux pompes.
