---
type: document-section
document_id: cct-105
section_id: doc105-tech-0102
ordre_document: 125
titre: ARTICLE C8. PAR. 3. Pompes pour applications particulières
aliases:
  - CCT 105 — HVAC FR 2023 — 125 ARTICLE C8. PAR. 3. Pompes pour applications particulières
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/124-article-c8-par-2-pompes-pour-eau-chaude-basse-temperature|ARTICLE C8. PAR. 2. Pompes pour eau chaude basse température.]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/126-article-c8-par-4-modes-de-fonctionnement-des-pompes|ARTICLE C8. PAR. 4. Modes de fonctionnement des pompes]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 125_article_c8._par._3._pompes_pour_applications_particulières.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C8. PAR. 3. POMPES POUR APPLICATIONS PARTICULIÈRES 

Les exigences mentionnées ci-dessus pour les pompes pour eau chaude basse température sont complétées et/ou amendées par les impositions suivantes : 

**1. Pompes de bouclage pour [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], pompes résistant à la corrosion** 

Pour la distribution d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], il est fait usage de circulateurs spéciaux : 

- Le corps de pompe est en bronze, laiton, ou acier inoxydable. 

- Toutes les parties métalliques en contact avec l’eau sont inoxydables et répondent aux recommandations sanitaires le cas échéant si la pompe est destinée à véhiculer de l’eau potable. 

- Comme le règlement européen 622/2012 ne s’applique pas aux circulateurs pour eau potable, et en vue de réduire la consommation énergétique des pompes pour de telles applications, il est imposé que les circulateurs à rotor noyé soient du type électronique à moteur synchrone. 

Lorsque l’eau de chauffage risque de contenir une grande quantité d’oxygène, il est fait usage du même type de pompe. C’est le cas du chauffage par le sol lorsque les tuyauteries ne sont pas étanches à la diffusion d’oxygène. 

**2. Pompes pour eau froide, glacée ou glycolée (installations de climatisation, pompes à chaleur, géothermie,…)** 

Dans le cas de pompes véhiculant un liquide dont la température peut être inférieure à la température ambiante : 

- Les pompes sont résistantes à la condensation ; leur construction est telle que la partie électronique est protégée contre les risques de condensation. 

- Les éléments en contact avec le fluide véhiculé sont adaptés et résistants aux additifs antigel et aux températures auxquels ils sont soumis. 

- Les pompes non calorifugées sont équipées d’un dispositif d’évacuation des eaux de condensation à l’égout. La conception est telle que l’eau de condensation ne puisse pas détériorer les composants électriques. 

**3. Pompes pour eau chaude à haute température** 

Les pompes véhiculant de l’eau à une température supérieure à 110 °C répondent aux exigences complémentaires suivantes : 

|<br>mplémentaires suivantes :||||
|---|---|---|---|
|matériau|Nuance<br>minimale|Pression<br>maximale|Température<br>maximale|
|Fonte grise|EN-GJL-250<br>(NBN EN 1561)|10 bar|140 °C|
|Fonte nodulaire|EN-GJS-350-22<br>ou EN GJS-400-18<br>(NBN EN 1563)|14 bar|190 °C|
|Acier moulé|AMGS 23-45<br>(NBN EN 10293)|25 bar|210 °C|



La construction de la pompe doit permettre le refroidissement de la boîte à garniture. Les systèmes de refroidissement par eau doivent être à débit visible ; la qualité de l’eau de refroidissement doit être conforme aux recommandations du constructeur.

**4. Pompes pour installations solaires thermiques** 

Les pompes sont conçues de manière à résister aux additifs présents dans le fluide solaire et aux hautes températures qui peuvent se produire lors d’une surchauffe du système. 

Les pompes sont résistantes à la corrosion engendrée par la condensation, soit de par leur construction (corps en laiton), soit par revêtement adapté de la fonte (cataphorèse ou époxy). 

Le cahier spécial des charges précisera le cas échéant les exigences particulières en matière de performances énergétiques de ce type de pompes. 

**5. Pompes immergées pour pompage d’eau de puits et applications en géothermie** 

Les pompes immergées sont adaptées au diamètre du forage dans lequel elles doivent être placées. Elles sont de type centrifuge multicellulaire, ne nécessitant aucun entretien ; les paliers et coussinets sont auto-lubrifiés. Toutes les pièces en contact avec le fluide sont fabriquées dans des matériaux résistants à la corrosion. Les roues et les diffuseurs sont en acier inoxydable. Un clapet anti-retour est intégré. Le corps d’aspiration est protégé par une crépine. La pompe est équipée d’un filin de sécurité permettant de la sortir du puits en cas de problème. 

Le moteur présente une classe de protection IP 68. Le refroidissement du moteur est réalisé par le fluide en circulation. La pompe est équipée d’un système de protection contre la marche à sec et d’une protection thermique prévenant l’échauffement du moteur. 

Le rendement de la pompe répond aux exigences du PAR. 1. point 4.2., avec un indice de rendement minimal MEI de 0,1.
