---
type: document-section
document_id: cct-105
section_id: doc105-tech-0105
ordre_document: 128
titre: ARTICLE C9. PAR. 0. Références normatives
aliases:
  - CCT 105 — HVAC FR 2023 — 128 ARTICLE C9. PAR. 0. Références normatives
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/127-article-c9-echangeurs-de-chaleur-et-accumulateurs|ARTICLE C9. ECHANGEURS DE CHALEUR ET ACCUMULATEURS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/129-article-c9-par-1-definitions-et-terminologie|ARTICLE C9. PAR. 1. Définitions et terminologie]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 128_article_c9._par._0._références_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C9. PAR. 0. RÉFÉRENCES NORMATIVES 

Les principales normes relatives au champ d’application du présent article sont les suivantes : 

|**Norme**|**Titre**|**Date**|
|---|---|---|
|NBN 345|Chauffage central, ventilation et conditionnement d'air

- Installations<br>de préparation, accumulation et distribution d'eau chaude|Sept-58|
|NBN D 20-001 (projet)|Installations de préparation, accumulation et de distribution d'eau<br>chaude|1984|
|NBN EN 1148|Echangeurs thermiques

- Echangeurs eau/eau pour chauffage<br>urbain

- Procédures d'essai pour la détermination des performances|mai-99|
|NBN EN 1148/A1|Echangeurs thermiques

- Echangeurs eau/eau pour chauffage<br>urbain<br>-<br>Procédures<br>d'essais<br>pour<br>la<br>détermination<br>des<br>performances|sept-05|
|NBN EN 12897|Alimentation en eau

- Prescriptions pour réservoirs de stockage<br>d'eau chaude à chauffage indirect sans mise à l'air libre (fermés)|sept-06|
|NBN EN 15316-3-1|Systèmes de chauffage dans les bâtiments

- Méthode de calcul des<br>besoins énergétiques et des rendements des systèmes

- Partie 3-1<br>: Systèmes de production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], caractérisation<br>des besoins (exigences relatives au puisage)|févr-08|
|NBN EN 15316-3-2|Systèmes de chauffage dans les bâtiments

- Méthode de calcul des<br>besoins énergétiques et des rendements des systèmes

- Partie 3-2<br>: Systèmes de production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], distribution|déc-07|
|NBN EN 15316-3-3|Systèmes de chauffage dans les bâtiments

- Méthode de calcul des<br>besoins énergétiques et des rendements des systèmes

- Partie 3-3<br>: Systèmes de production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], génération|déc-07|
|NBN EN 15332|Chaudières de chauffage

- Evaluation de la performance<br>énergétique des préparateurs d'eau chaude|févr-08|
|NBN EN 16147|Pompes à chaleur avec compresseur entrainé par moteur électrique<br>- Essais et exigences pour le marquage des appareils pour eau<br>chaude sanitaire (+AC:2011)|févr-11|
|NBN EN 16147/AC :<br>2011|Pompes à chaleur avec compresseur entrainé par moteur électrique<br>- Essais et exigences pour le marquage des appareils pour eau<br>chaude sanitaire|oct-11|
|NBN EN 1653|Cuivre et alliages de cuivre

- Plaques, tôles et disques pour<br>chaudières, réservoirs à pression et unités de stockage d'eau<br>chaude|juil-98|
|NBN EN 1653/A1|Cuivre et alliages de cuivre

- Plaques, tôles et disques pour<br>chaudières, réservoirs à pression et unités de stockage d'eau<br>chaude|oct-00|
|NBN EN 247|Echangeurs thermiques

- Terminologie|avr-97|
|NBN EN 305|Echangeurs thermiques

- Définitions de la performance des<br>échangeurs thermiques et procédure générale d'essai pour la<br>détermination de la performance de tous les échangeurs<br>thermiques|mars-97|
|NBN EN 306|Echangeurs thermiques

- Méthodes de mesurage des paramètres<br>nécessaires à l'évaluation des performances|mars-97|
|NBN EN 307|Echangeurs thermiques

- Guide de préparation des notices<br>d'installation, de fonctionnement et de maintenance nécessaires au<br>maintien des performances de tous les types d'échangeurs<br>thermiques|mai-99|
|DIN 4753-3|Partie 3 : protection contre la corrosion côté eau par émaillage et<br>protection cathodique–exigences et essais|Nov-11|
|NBN EN 806-1|Spécifications techniques relatives aux installations pour l’eau<br>destinée à la consommation humaine à l’intérieur des bâtiments –<br>Partie 1 : Généralités|nov-00|

|**Norme**|**Titre**|**Date**|
|---|---|---|
|NBN EN 806-1/A1|Spécifications techniques relatives aux installations pour l’eau<br>destinée à la consommation humaine à l’intérieur des bâtiments –<br>Partie 1 : Généralités|oct-01|
|NBN EN 806-2|Spécifications techniques relatives aux installations pour l’eau<br>destinée à la consommation humaine à l’intérieur des bâtiments –<br>Partie 2 : Conception|mai-05|
|NBN EN 806-3|Spécifications techniques relatives aux installations pour l’eau<br>destinée à la consommation humaine à l’intérieur des bâtiments –<br>Partie 3 : Dimensionnement–Méthode simplifiée|juin-06|
|NBN EN 806-4|Spécifications techniques relatives aux installations pour l’eau<br>destinée à la consommation humaine à l’intérieur des bâtiments –<br>Partie 4 : Installation|avr-10|
|NBN EN 806-5|Spécifications techniques relatives aux installations pour l’eau<br>destinée à la consommation humaine à l’intérieur des bâtiments –<br>Partie 5: Exploitationetmaintenance|Mars-12|
