---
type: document-section
document_id: cct-105
section_id: doc105-tech-0106
ordre_document: 129
titre: ARTICLE C9. PAR. 1. Définitions et terminologie
aliases:
  - CCT 105 — HVAC FR 2023 — 129 ARTICLE C9. PAR. 1. Définitions et terminologie
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/128-article-c9-par-0-references-normatives|ARTICLE C9. PAR. 0. Références normatives]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/130-article-c9-par-2-conditions-generales-applicables-a-tous-les-echangeurs-echangeurs-accumulateur|ARTICLE C9. PAR. 2. Conditions générales applicables à tous les échangeurs, échangeurs accumulateurs et accumulateurs]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 129_article_c9._par._1._définitions_et_terminologie.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C9. PAR. 1. DÉFINITIONS ET TERMINOLOGIE 

**1. [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] et eau chaude** 

- a. **L’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]** est de l’eau potable, réchauffée pour les besoins sanitaires de l’homme (se laver, cuisiner, …) ; les traitements que l’eau potable a pu subir se limitent à : 

   - Un traitement physique (p.ex. magnétisation) ou chimique (p.ex. échange de sels) pour le traitement de la dureté de l’eau 

   - Un traitement thermique pour l’augmentation de la température 

   - Un traitement physique, thermique ou chimique pour la lutte contre les légionnelles 

- b. Dans toutes les autres applications, nous parlerons **d’eau chaude** (activité industrielle, eau nonpotable, eau de puits, eau de pluie, eau de chauffage, eau de piscine, …) 

**2. Fluide primaire et fluide secondaire** 

- a. Le **fluide primaire** est le fluide réchauffé par le générateur de chaleur (chaudière, panneaux solaires, pompe à chaleur, …), caractérisé par la température d’entrée la plus élevée du système de production d’eau chaude (fluide le plus chaud) 

- b. Le **fluide secondaire** est le fluide réchauffé par le fluide primaire, caractérisé par la température d’entrée la plus basse du système de production d’eau chaude (fluide le plus froid) 

**3. Système ouvert et système fermé** 

- a. Par **système ouvert** , on comprend un système où le fluide secondaire est renouvelé lors de chaque utilisation (p.ex. l’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]) ou est oxygéné de par son utilisation (p.ex. eau de piscine) 

- b. Par **système fermé** , on comprend un système où le fluide secondaire n’est pas renouvelé lors de chaque utilisation (p.ex. l’eau dans un réservoir tampon pour le stockage d’énergie) ou n’est pas oxygéné de par son utilisation (p.ex. eau d’une installation de chauffage ou de climatisation) 

**4. Échangeurs** 

- a. Un échangeur est un élément statique assurant un transfert d’énergie entre une source à niveau d’énergie élevé (côté primaire) et une source à niveau d’énergie faible (côté secondaire) 

- b. Une fine paroi (p.ex. métallique) sépare les deux fluides en mouvement : le fluide primaire et le fluide secondaire 

- c. L’échange de chaleur se fait par conduction au travers de la paroi qui sépare les deux fluides 

- d. Le fluide primaire et le fluide secondaire sont caractérisés par une convection forcée (débit) 

**5. Échangeur à plaques** 

- a. L'échangeur à plaques est composé d'un grand nombre de plaques montées en parallèle ; entre les plaques se trouve un petit espace  où circulent de manière alternée (une plaque sur deux) les fluides primaire et secondaire. 

- [b. Les plaques possèdent une surface ondulée afin de créer un flux turbulent pour améliorer le](http://fr.wikipedia.org/wiki/Turbulence) transfert de chaleur entre les fluides primaire et secondaire.

**6. Échangeur à faisceaux tubulaires** 

- a. L'échangeur à faisceaux tubulaires est constitué d'un faisceau de tubes parallèles disposés à l'intérieur d'une enveloppe (la calandre). Le fluide primaire circule dans l’enveloppe (calandre) et le fluide secondaire dans les tubes. 

- b. Les tubes sont lisses ou pourvus d’une surface ondulée torsadée. 

- c. Une chambre de distribution se trouve à l’entrée et la sortie du fluide secondaire pour assurer une répartition équilibrée du débit au travers des différents tubes. 

**7. Echangeur raccordé à contre-courant (courants croisés)** 

- a. Un échangeur de chaleur est raccordé à contre-courant lorsque les fluides primaire et secondaire circulent en sens opposé l’un par rapport à l’autre de chaque côté de la paroi qui les sépare 

- b. Un échangeur de chaleur à contre-courant se caractérise par une température de sortie du fluide secondaire supérieure à la température de sortie du fluide primaire 

- c. Le raccordement à contre-courant assure un plus grand écart de température moyen entre le fluide primaire et secondaire et donc un plus grand transfert de chaleur pour un échangeur de chaleur déterminé 

- d. Indépendamment du débit du fluide secondaire, la température de sortie du fluide secondaire est délimitée par la température d’entrée du fluide primaire qu’elle ne dépassera jamais 

- e. Pour un débit variable du fluide secondaire, la gestion de la température de sortie du fluide secondaire se fera par le contrôle de la température d’entrée du fluide primaire 

**8. Echangeur raccordé à co-courant (en parallèle)** 

- a. Un échangeur de chaleur est raccordé à co-courant lorsque le fluide primaire et secondaire circulent dans le même sens l’un par rapport à l’autre de chaque côté de la paroi qui les sépare 

- b. Un échangeur de chaleur à co-courant se caractérise par une température de sortie du fluide secondaire inférieure à la température de sortie du fluide primaire 

- c. Le raccordement co-courant assure un plus petit écart de température moyen entre le fluide primaire et secondaire et donc un plus petit transfert de chaleur pour un échangeur de chaleur déterminé 

- d. Indépendamment du débit du fluide secondaire, la température de sortie du fluide secondaire est délimitée par la température de sortie du fluide primaire qu’elle ne dépassera jamais 

- e. Pour un débit variable du fluide secondaire, la gestion de la température de sortie du fluide secondaire se fera par le contrôle de la température de sortie du fluide primaire 

**9. Accumulateurs (réservoirs de stockage sans échangeur intégré)** 

- a. Il s’agit d’une cuve de faible (moins de 300 litres) voire grand volume (plus de 300 litres)  contenant le fluide secondaire immobile; 

- b. Le fluide secondaire est réchauffé par le fluide primaire au moyen d’un élément d’échange de chaleur externe à la cuve 

- c. Les fluides primaire et secondaire sont soumis à une circulation forcée 

- d. L’accumulateur doit donc toujours être employé avec un système de réchauffement complémentaire (p.ex. échangeur à plaques)

**10. Échangeurs-accumulateurs (réservoirs de stockage avec échangeur intégré)** 

- a. Il s’agit d’une cuve de faible (moins de 300 litres) voire grand volume (plus de 300 litres)  contenant le fluide secondaire immobile; 

- b. Le fluide primaire est caractérisé par une convection forcée, le fluide secondaire par une convection naturelle au sein du réservoir de stockage 

- c. On distingue les types suivants: 

   - À serpentin : où le fluide primaire circule dans un serpentin (tube à paroi lisse enroulé en spirale) plongé dans le fluide secondaire (réchauffage interne) 

   - A stratification : où le fluide primaire circule dans un serpentin enfermé dans une enceinte circulaire surmontée d’une colonne verticale à paroi lisse et équipée de clapets thermiques 

   - À double enveloppe : où le fluide primaire circule dans une double paroi qui entoure la cuve contenant le fluide secondaire (réchauffage externe ou « bain-marie ») 

**11. Puissance nominale des échangeurs et échangeurs-accumulateurs** 

La puissance nominale, exprimée en kW, est définie comme étant la puissance correspondant à un régime de température du fluide primaire de 80/60°C et à un régime de température du fluide secondaire de 10/60°C.
