---
type: document-section
document_id: cct-105
section_id: doc105-tech-0107
ordre_document: 130
titre: ARTICLE C9. PAR. 2. Conditions générales applicables à tous les échangeurs, échangeurs accumulateurs et accumulateurs
aliases:
  - CCT 105 — HVAC FR 2023 — 130 ARTICLE C9. PAR. 2. Conditions générales applicables à tous les échangeurs, échangeurs accumulateurs et accumulateurs
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/129-article-c9-par-1-definitions-et-terminologie|ARTICLE C9. PAR. 1. Définitions et terminologie]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/131-article-c9-par-3-echangeurs|ARTICLE C9. PAR. 3. Echangeurs]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 130_article_c9._par._2._conditions_générales_applicables_à_tous_les_échangeurs_échangeurs-accumulateurs_et_accumulateurs.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C9. PAR. 2. CONDITIONS GÉNÉRALES APPLICABLES À TOUS LES ÉCHANGEURS, ÉCHANGEURSACCUMULATEURS ET ACCUMULATEURS 

**1. Prescriptions [[entities/belgaqua|Belgaqua]]** 

- a. Dans tous les cas, les prescriptions [[entities/belgaqua|Belgaqua]] sont à prendre en considération, plus particulièrement la classification du fluide primaire en fonction de son niveau de toxicité  LD50. Celui-ci influence les exigences constructives des équipements techniques dont question plus loin. 

- b. Par exemple l’emploi d’un fluide de catégorie 4 ou supérieure nécessite la mise en application d’une séparation hydraulique des fluides primaire et secondaire (eau potable) au travers de la réalisation d’un espace libre entre les volumes contenant les fluides primaire et secondaire (application d’une double paroi). L’espace libre est relié à l’air libre permettant un écoulement visible du fluide (primaire ou secondaire) dont le volume présente un manque d’étanchéité. 

- c. Les prescriptions valables [[entities/belgaqua|Belgaqua]]  seront celles en vigueur le jour de la demande de remise de prix du projet concerné. Les dites prescriptions sont mentionnées dans le Répertoire Belgaqua. 

**2. Compatibilité chimique** 

Dans tous les cas, le matériau retenu pour la fabrication de l’échangeur, l’échangeur-accumulateur ou accumulateur devra être compatible avec un emploi éventuel d’additifs ou de liquides particuliers dans les circuits concernés. 

Ces exigences sont à reprendre au cas par cas dans le cahier spécial des charges. 

**3. Spécifications à fournir** 

Le cahier spécial des charges spécifie pour chaque échangeur, échangeur-accumulateur ou accumulateur : 

- a. La nature des fluides primaire et secondaire ainsi que leur régime de température de circulation ou de distribution respectif 

- b. Les températures d’entrée et de sortie du fluide primaire et secondaire 

- c. Le débit horaire du fluide primaire et secondaire d’après les caractéristiques reprises sous a et b 

- d. La pression d’essai de l’enveloppe contenant le fluide secondaire 

- e. La pression d’essai du corps de chauffe (tête et faisceau tubulaire ou enveloppe extérieure), sans contre-pression extérieure 

- f. La perte de pression admissible dans le corps de chauffe et l’organe de régulation automatique 

Sauf si le cahier spécial des charges impose des pressions d’essai supérieures, celles-ci sont respectivement de 10 bars pour l’accumulateur et de 6 bars pour le corps de chauffe. 

**4. Classe de pression – Pression nominale** 

La pression nominale (c’est-à-dire la pression maximale admissible de l’équipement) doit être égale ou supérieure 

   - À 1,25 fois la pression maximale en service du circuit du générateur de chaleur du côté primaire 

- À 1,25 fois la pression maximale en service du circuit le plus contraignant du côté secondaire 

- Sans autres spécifications dans le cahier spécial des charges, la pression nominale de service sera égale ou supérieure à 10 bar du côté primaire et à 6 bar du côté secondaire.

**5. Choix des matériaux** 

**5.1. Généralités** 

- a. Les matériaux en contact avec respectivement le fluide primaire et secondaire, doivent répondre aux exigences de l’art. C40 PAR.2, PAR.3 et PAR.4, en particulier le tableau des séries galvaniques sur base des potentiels électrochimiques. 

Les tuyauteries en contact avec l’eau sanitaire seront conformes aux exigences de l’art. C6.PAR1. point 3. 

Les classes de températures des tuyauteries répondront aux exigences de l’art. § C6.PAR2. point 2. 

Le tableau ci-dessous illustre diverses possibilités : 

|**type de système**|**volume fluide**<br>**primaire**|**volume fluide**<br>**secondaire**|**réseau de distribution**|
|---|---|---|---|
|ouvert|acier inoxydable<br>titane|acier inoxydable<br>acier émaillé<br>titane|acier inoxydable<br>cuivre<br>matériau synthétique<br>acier galvanisé|
|fermé|acier<br>acier inoxydable<br>titane|acier<br>acier inoxydable<br>acier émaillé<br>titane|acier<br>acier inoxydable<br>cuivre<br>matériau synthétique|



- b. Lorsqu’il est fait usage d’acier inoxydable pour la construction des échangeurs, échangeursaccumulateurs ou accumulateurs, celui-ci doit être conforme à l’EURONORM 88 – éd. 1986. 

Les nuances suivantes sont admises 

   - AISI 316 

   - AISI 316Ti 

   - AISI 316L 

   - AISI 904 

- c. Lorsqu’il est fait usage d’acier émaillé pour la construction des échangeurs, des échangeursaccumulateurs ou des accumulateurs, l’émail sera déposé suivant le principe de la vitrification (recuit dans un four). L’épaisseur de la couche d’émail sera d’au moins 0,15 mm. La couche d’émail sera ininterrompue, uniforme et lisse. 

Les réservoirs en émail seront équipés d’une protection cathodique pour éviter les dégâts dus à la corrosion. La protection cathodique sera dimensionnée de manière à garantir un potentiel de protection suffisant à tout endroit du réservoir recouvert d’émail. Les deux types d’anodes autorisées sont : 

- l’anode galvanique ou anode consommable 

- l’anode à courant imposé ou anode permanente 

L’anode galvanique étant généralement constituée de magnésium, ce dernier peut favoriser le développement de certaines bactéries. Sans autre spécification dans le cahier spécial des charges, il sera utilisé une anode à courant imposé. 

- d. Anode galvanique 

   - Le dimensionnement de l’anode galvanique garantira une durée de protection de minimum 2 ans depuis la mise en service de l’installation de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. La masse de l’anode galvanique sera dès lors de minimum 0,2 kg/m² de surface émaillée. 

Le potentiel d’électrode de l’anode galvanique répondra aux conditions d’essai suivant EN 12438. 

- e. Les protections cathodiques ne sont efficaces que si la conductibilité de l’eau dépasse 100 µS/cm à 20°C, ce qui correspond à une concentration de 0,001 mol/l de NaCl.

**5.2. Echangeurs** 

En fonction de l’application ([[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], eau de piscine, circuit tours de refroidissement, circuit de chauffage etc…) les exigences de matériau de construction sont les suivantes : 

**5.2.1. Réchauffage de l’eau des systèmes ouverts** 

Pour le réchauffage de l’eau des systèmes ouverts, le matériau retenu sera l’acier inoxydable ou le titane 

- Pour l’application [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], le matériau retenu sera l’acier inoxydable 

- Pour l’application eau de piscine, le choix du matériau sera déterminé par le mode de traitement de l’eau de piscine : 

   - Pour un traitement par le chlore, le matériau retenu sera l’acier inoxydable. L’injection du chlore se fera en aval de l’échangeur de chaleur afin d’éviter de fortes concentrations de produits chlorés qui pourraient malgré tout corroder l’échangeur en acier inoxydable. 

   - Pour un traitement par l’électrolyse de sel, le matériau retenu sera le titane 

**5.2.2. Réchauffage de l’eau des systèmes fermés** 

Pour le réchauffage de l’eau des systèmes fermés, le matériau retenu sera l’acier 

**5.2.3. Fonction de séparation physique** 

Pour la fonction de séparation physique entre le circuit primaire et secondaire, le matériau retenu sera déterminé par le type de système : 

- Un des deux circuits est un système ouvert : le matériau retenu sera l’acier inoxydable 

- Les deux circuits sont des systèmes fermés : le matériau retenu sera l’acier 

**5.3. Accumulateurs** 

En fonction de l’application ([[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], eau de chauffage, etc…) les exigences de matériau de construction sont les suivantes : 

**5.3.1. Stockage de l’eau des systèmes ouverts** 

Pour le stockage de l’eau des systèmes ouverts, seul l’acier inoxydable est autorisé comme matériau de fabrication. 

Cependant, en fonction des caractéristiques physiques et chimiques de l’eau, le cahier spécial des charges peut autoriser l’utilisation d’acier émaillé ; ce sera le cas par exemple pour les systèmes ouverts contenant de l’eau adoucie ou à forte concentration d’ions Cl- ou Fe+, pour autant que la conductibilité électrique de l’eau soit suffisante (> 100 µS/cm) pour assurer le bon fonctionnement de l’anode. 

**5.3.2. Stockage de l’eau des systèmes fermés** 

Pour le stockage de l’eau des systèmes fermés, l’acier non protégé est admis comme matériau de construction.

**6. Déperditions thermiques des échangeurs-accumulateurs et accumulateurs** 

- a. Les exigences en matière de déperditions thermiques des échangeurs-accumulateurs et accumulateurs sont exprimées pour un écart de température de 45°C entre la température de stockage du fluide secondaire et la température ambiante du local (p.ex. un échangeuraccumulateur avec une température de stockage de 60°C dans un local technique à 15°C). 

- b. Sur une période de 24 heures, la perte d’énergie du volume de fluide stocké, due aux déperditions thermiques, n’excèdera pas les valeurs mentionnées au tableau ci-dessous ; la contenance du réservoir y exprimée en litres doit être considérée comme limite inférieure ; si la valeur de contenance n’est pas atteinte, la valeur de déperditions de la plage de volume précédente est à prendre en considération ; 

   - exemple : un vase tampon d’une contenance de 99 litres peut perdre au maximum 0,9 kWh/24h, un vase tampon d’une contenance de 100 litres peut perdre au maximum 1,3 kWh/24h 

|Contenance<br>≥(l)|Déperditions<br>(kWh/24h)|
|---|---|
|30|0,75|
|50|0,9|
|100|1,3|
|200|2,1|
|300|2,6|
|400|3,1|
|500|3,5|
|600|3,8|
|700|4,1|
|800|4,3|
|900|4,5|
|1000|4,7|
|1100|4,8|
|1200|4,9|
|1300|5|
|1400|5,05|
|1500|5,1|
|1600|5,12|
|1700|5,14|
|1800|5,16|
|1900|5,18|
|2000|5,2|
