---
type: document-section
document_id: cct-105
section_id: doc105-tech-0109
ordre_document: 132
titre: ARTICLE C9. PAR. 4. Accumulateurs
aliases:
  - CCT 105 — HVAC FR 2023 — 132 ARTICLE C9. PAR. 4. Accumulateurs
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/131-article-c9-par-3-echangeurs|ARTICLE C9. PAR. 3. Echangeurs]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/133-article-c9-par-5-echangeurs-accumulateurs|ARTICLE C9. PAR. 5. Echangeurs accumulateurs]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 132_article_c9._par._4._accumulateurs.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C9. PAR. 4. ACCUMULATEURS 

**1. Exigences constructives** 

- Le réservoir de stockage dispose d’une entrée et sortie pour le transit du  fluide secondaire ; dans le cas d’une application [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] : 

   - L’entrée se trouve dans le bas du réservoir et peut être équipé d’un dispositif à diffuser le fluide secondaire entrant de manière uniforme dans le bas du réservoir 

   - La sortie se trouve dans le haut du réservoir, à l’endroit où les températures du fluide secondaire sont les plus élevées 

- Le réservoir est relié à un échangeur externe pour le réchauffement du fluide secondaire ; à cet effet, il dispose d’une entrée et sortie pour le réchauffement du fluide secondaire `o` L’entrée se trouve dans la moitié supérieure du réservoir `o` La sortie se trouve dans le bas du réservoir 

- L’entrée du fluide secondaire réchauffé est distincte de l’orifice de sortie du fluide secondaire relié aux consommateurs ; ce dernier se trouve à la partie supérieure de l’accumulateur, plus haut que l’orifice d’entrée du fluide secondaire réchauffé par le générateur de chaleur 

- La sortie du fluide secondaire à réchauffer est la même que l’orifice d’entrée de l’apport de nouveau fluide secondaire 

- L’accumulateur doit être équipé d’une trappe de visite permettant l’entretien  suivant les prescriptions du fabricant. 

**2. Montage en batterie** 

De par leur conception, les accumulateurs sont caractérisés par de faibles pertes de charge hydrauliques. Lors de leur utilisation dans une batterie d’accumulateurs, leur raccordement hydraulique en parallèle en tiendra compte en prévoyant l’emploi de vannes de réglage de débits. Un raccordement hydraulique suivant le principe de Tichelmann ne suffit pas pour assurer un équilibrage hydraulique entre les différents accumulateurs raccordés. 

**3. Accumulateurs multi-énergies** 

Dans le cas d’un raccordement de plus de 2 sources de chaleur (p.ex. chaudière d’une part et capteurs solaires thermiques ou, pompe à chaleur, …d’autre part), l’accumulateur sera dénommé du « type polyvalent » ou « multi-énergies » ; l’accumulateur sera pourvu d’un nombre de raccordements proportionnel au nombre de sources d’énergie pouvant être raccordées 

Raccordements des différentes sources de chaleur 

- Les sources de chaleur à basse température (p.ex. pompe à chaleur, capteurs solaires thermiques) seront préférentiellement raccordées dans la moitié inférieure du volume de stockage 

- Les sources de chaleur à haute température (p.ex. chaudières à combustible fossiles – gaz ou mazout

- ou renouvelables – gaz bio ou bois) seront préférentiellement raccordés dans la moitié supérieure du volume de stockage 

- Les raccordements entrée-sortie des diverses sources de chaleur seront exécutés de façon à optimiser les rendements respectifs de chaque source de chaleur raccordée. De même, des mises en sécurité intempestives des sources de chaleur basse température dues à des températures de retour trop élevées induites par les sources de chaleur à haute température doivent être évitées. De ce fait, le raccordement des retours des sources de chaleur à basse température doit toujours être situé plus bas que les retours des sources de chaleur à haute température.
