---
type: document-section
document_id: cct-105
section_id: doc105-tech-0110
ordre_document: 133
titre: ARTICLE C9. PAR. 5. Echangeurs accumulateurs
aliases:
  - CCT 105 — HVAC FR 2023 — 133 ARTICLE C9. PAR. 5. Echangeurs accumulateurs
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/132-article-c9-par-4-accumulateurs|ARTICLE C9. PAR. 4. Accumulateurs]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/134-article-c9-par-6-symboles|ARTICLE C9. PAR. 6. Symboles]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 133_article_c9._par._5._echangeurs-accumulateurs.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C9. PAR. 5. ECHANGEURS-ACCUMULATEURS 

**1. Echangeurs-accumulateurs à serpentin(s)** 

**1.1. Exigences constructives** 

- Le réservoir de stockage dispose d’une entrée et sortie pour le fluide secondaire 

   - L’entrée se trouve dans le bas du réservoir et peut être équipé d’un dispositif à diffuser le fluide secondaire entrant de manière uniforme dans le bas du réservoir 

   - La sortie se trouve dans le haut du réservoir, à l’endroit où les températures du fluide secondaire sont les plus élevées 

- Le réservoir dispose d’une entrée et sortie pour le fluide primaire `o` L’entrée se trouve environ à mi-hauteur du réservoir `o` La sortie se trouve dans le bas du réservoir. Ces deux points constituent le début et la fin du serpentin 

- Dans le cas d’une production par capteurs solaires thermiques, l’échangeur-accumulateur peut être pourvu d’un second serpentin ; ce dernier se trouvera dans la moitié inférieure du volume de stockage et sera raccordé aux capteurs solaires thermiques ; le second serpentin se trouve dans la moitié supérieure du volume de stockage et sera raccordé sur le générateur de chaleur ; l’échangeur-accumulateur est alors dénommé du type « à doubleservice » ou « biénergie » ; il est pourvu de deux raccordements supplémentaires pour le circuit des capteurs solaires thermiques 

- L’échangeur-accumulateur doit être équipé d’une trappe de visite permettant l’entretien suivant les prescriptions du fabricant. 

**1.2. Exigences complémentaires pour les échangeurs-accumulateurs à stratification** 

- Un échangeur-accumulateur à stratification est constitué d’un réservoir de stockage contenant le fluide secondaire dans lequel se trouve un serpentin dans lequel circule le fluide primaire. Le serpentin est enfermé dans une enceinte circulaire surmontée d’une colonne verticale à paroi lisse disposant de clapets thermiques répartis de façon régulière sur toute la hauteur de la colonne. 

- Les clapets thermiques s’ouvrent par différence de densité entre d’une part le fluide secondaire réchauffé au sein de la colonne verticale et d’autre part le fluide secondaire plus froid à l’extérieur de la colonne verticale. Les clapets thermiques assurent une injection du fluide secondaire réchauffé dans la zone de température correspondante du volume de stockage du fluide secondaire. 

- L’entrée et la sortie du fluide primaire se trouvent dans le bas du réservoir. Ces deux points constituent le début et la fin du serpentin. Dans le cas d’une production par capteurs solaires thermiques, ce serpentin sera raccordé préférentiellement aux capteurs solaires thermiques 

- L’enceinte cylindrique qui renferme le serpentin est ouverte à sa base inférieure permettant d’introduire, par convection naturelle, le fluide secondaire à réchauffer 

**1.3. Montage en batterie** 

- a. De par leur conception, les échangeurs-accumulateurs sont caractérisés par de faibles pertes de charge hydrauliques du côté secondaire. Lors de leur utilisation dans une batterie d’échangeursaccumulateurs, leur raccordement hydraulique en parallèle en tiendra compte en prévoyant l’emploi de vannes de réglage de débits. Un raccordement hydraulique suivant le principe de Tichelmann ne suffit pas pour assurer un équilibrage hydraulique entre les côtés secondaires des différents échangeurs-accumulateurs raccordés

- b. Du côté primaire, l’échangeur de type serpentin est caractérisé par de fortes pertes de charge hydrauliques. Un raccordement suivant le principe de Tichelmann suffit pour assurer l’équilibrage hydraulique des côtés primaires des échangeurs-accumulateurs avec serpentin. 

**2. Echangeurs-accumulateurs à double enveloppe** 

**2.1. Exigences constructives** 

- Le réservoir de stockage dispose d’une entrée et sortie pour le fluide secondaire 

   - L’entrée se trouve dans le bas du réservoir et peut être équipé d’un dispositif à diffuser le fluide secondaire entrant de manière uniforme dans le bas du réservoir 

   - La sortie se trouve dans le haut du réservoir, à l’endroit où les températures du fluide secondaire sont les plus élevées 

Le réservoir dispose d’une entrée et sortie pour le fluide primaire 

   - L’entrée se trouve dans le haut du réservoir 

   - La sortie se trouve dans le bas du réservoir 

   - Ces deux points constituent les extrémités du volume de la double enveloppe entourant le volume de stockage du réservoir 

- L’échangeur-accumulateur double-enveloppe doit être équipé d’une trappe de visite permettant l’entretien  suivant les prescriptions du fabricant 

**2.2. Montage en batterie** 

- a. De par leur conception, les échangeurs-accumulateurs sont caractérisés par de faibles pertes de charge hydrauliques du côté secondaire. Lors de leur utilisation dans une batterie d’échangeursaccumulateurs, leur raccordement hydraulique en parallèle en tiendra compte en prévoyant l’emploi de vannes de réglage de débits. Un raccordement hydraulique suivant le principe de Tichelmann ne suffit pas pour assurer un équilibrage hydraulique entre les côtés secondaires des différents échangeurs-accumulateurs raccordés 

- b. Du côté primaire, les échangeurs-accumulateurs à double enveloppe ont également de faibles pertes de charge hydrauliques. Lors de leur utilisation dans une batterie d’échangeursaccumulateurs, leur raccordement hydraulique en parallèle en tiendra compte en prévoyant l’emploi de vannes de réglage de débits. Un raccordement hydraulique suivant le principe de Tichelmann ne suffit pas pour assurer un équilibrage hydraulique entre les côtés primaires des différents échangeurs-accumulateurs à double enveloppe raccordés
