---
type: document-section
document_id: cct-105
section_id: doc105-tech-0113
ordre_document: 136
titre: ARTICLE C10. PAR. 0. REFERENCES NORMATIVES
aliases:
  - CCT 105 — HVAC FR 2023 — 136 ARTICLE C10. PAR. 0. REFERENCES NORMATIVES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/135-article-c10-systemes-d-emission-de-chauffage-et-de-refroidissement|ARTICLE C10. – SYSTEMES D’EMISSION DE CHAUFFAGE ET DE REFROIDISSEMENT]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/137-article-c10-par-1-radiateurs-a-eau-chaude|ARTICLE C10. PAR. 1. radiateurs à eau chaude]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 136_article_c10._par._0._references_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C10. PAR. 0. REFERENCES NORMATIVES 

Les principales normes et réglementations relatives au champ d’application du présent article sont les suivantes. 

|<br>uivantes.|||
|---|---|---|
|**Document**|**Titre**|**Date**|
|**Généralités**|||
|NBN EN 14336|Systèmes de chauffage dans les bâtiments -<br>Installation et mise en systèmes de chauffage à eau|11/2004|
|NBN EN 12828+A1|Systèmes de chauffage dans les bâtiments -<br>Conception des systèmes de chauffage à eau|05/2014|
|NBN 713-020<br>+ A1<br>+ A2<br>+A3|Protection contre l'incendie

- Comportement au feu<br>des matériaux et éléments de construction -<br>Résistance au feu des éléments de construction<br>(avec erratum)|12/1968<br>09/1982<br>07/1985<br>04/1994|
|NBN EN ISO 13857|Sécurité des machines

- Distances de sécurité<br>empêchant les membres supérieurs et inférieurs<br>d'atteindre les zones dangereuses|11/2019|
|**Radiateurs et convecteurs**|||
|NBN EN 442-1|Radiateurs et convecteurs

- Partie 1 : Spécifications<br>et exigences techniques|02/2015|
|NBN EN 442-2|Radiateurs et convecteurs

- Partie 2 : Méthodes<br>d'essai et d'évaluation|02/2015|
|NBN EN 16430-1|Radiateurs assistés par ventilateur, convecteurs et<br>convecteurs de caniveaux

- Partie 1 : Spécifications<br>techniques et exigences|02/2015|
|NBN EN 16430-2|Radiateurs assistés par ventilateur, convecteurs et<br>convecteurs de caniveaux

- Partie 2 : Méthode<br>d'essais et d'évaluation de la puissance thermique|02/2015|
|NBN EN 16430-3|Radiateurs assistés par ventilateur, convecteurs et<br>convecteurs de caniveaux

- Partie 3 : Méthode<br>d'essais et d'évaluation de la puissance thermique<br>en mode rafraîchissement|02/2015|
|DIN 55900-1|Coatings for radiators

- Part 1: Terms, requirements<br>and tests for primers and industrially applied priming<br>coats|11/2018|
|DIN 55900-2|Coatings for radiators

- Part 2: Terms, requirements<br>and tests for finishing paints and industrially applied<br>finishing coats|11/2018|
|**Chauffage sol / plafond**|||
|NBN EN ISO 11855-<br>1|Conception de l'environnement des bâtiments -<br>Systèmes intégrés de chauffage et de<br>refroidissement par rayonnement

- Partie 1:<br>Définitions, symboles et critères de confort (ISO<br>11855-1:2021)|08/2021|
|NBN EN ISO 11855-<br>2|Conception de l'environnement des bâtiments -<br>Systèmes intégrés de chauffage et de<br>refroidissement par rayonnement

- Partie 2:<br>Détermination de la puissance calorifique et<br>frigorifique à la conception (ISO 11855-2:2021)|10/2021|
|NBN EN ISO 11855-<br>3|Conception de l'environnement des bâtiments -<br>Systèmes intégrés de chauffage et de<br>refroidissement par rayonnement

- Partie 3:<br>Conception et dimensionnement (ISO 11855-<br>3:2021)|09/2021|
|NBN EN ISO 11855-<br>4|Conception de l'environnement des bâtiments -<br>Systèmes intégrés de chauffage et de<br>refroidissement par rayonnement

- Partie 4:<br>Dimensionnement et calculs relatifs au chauffage|09/2021|

||adiabatique et à la puissance frigorifique pour<br>systèmes d'éléments de construction thermoactifs<br>(TABS) (ISO 11855-4:2021)||
|---|---|---|
|NBN EN ISO 11855-<br>5|Conception de l'environnement des bâtiments -<br>Systèmes intégrés de chauffage et de<br>refroidissement par rayonnement

- Partie 5 :<br>Installation (ISO 11855-5:2021)|09/2021|
|NBN EN 14037-1|Panneaux rayonnants de chauffage et de<br>rafraîchissement alimentés avec une eau à une<br>température inférieure à 120 °C

- Partie 1 :<br>Panneaux rayonnants de plafond préfabriqués<br>destinés au chauffage des locaux

- Spécifications<br>techniques et exigences|10/2016|
|NBN EN 14037-2|Panneaux rayonnants de chauffage et de<br>rafraîchissement alimentés avec une eau à une<br>température inférieure à 120 °C

- Partie 2 : Méthode<br>d’essai pour la détermination de la puissance<br>thermique des panneaux rayonnants de plafond<br>préfabriqués destinés au chauffage des locaux|10/2016|
|NBN EN 14037-3|Panneaux rayonnants de chauffage et de<br>rafraîchissement alimentés avec une eau à une<br>température inférieure à 120 °C

- Partie 3 : Méthode<br>d'évaluation et calcul de la puissance thermique<br>radiative des panneaux rayonnants de plafond<br>préfabriqués destinés au chauffage des locaux|10/2016|
|NBN EN 14037-4|Panneaux rayonnants de chauffage et de<br>rafraîchissement alimentés avec une eau à une<br>température inférieure à 120 °C

- Partie 4 : Méthode<br>d'essai pour la détermination de la puissance de<br>rafraîchissement des panneaux rayonnants<br>préfabriqués|10/2016|
|NBN EN 14037-5|Panneaux rayonnants de chauffage et de<br>rafraîchissement alimentés avec une eau à une<br>température inférieure à 120 °C

- Partie 5 : Méthode<br>d'essai pour la détermination de la puissance<br>thermique des surfaces de plafond de chauffage<br>ouvertes ou fermées|10/2016|
|NBN EN 14240|Ventilation de bâtiments

- Plafonds refroidis

- Essais<br>et évaluation|02/2004|
|DIN 4726|Warm water surface heating systems and radiator<br>connecting systems

- Plastics piping systems and<br>multilayer piping systems|10/2017|
|**Batteries**|||
|NBN EN 13053|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Centrales de traitement<br>d'air

- Classification et performance des unités,<br>composants et sections|01/2020|
|NBN EN 1216<br>+ A1|Echangeurs thermiques

- Batteries à ailettes à<br>circulation forcée

- Procédures d'essai pour la<br>détermination des performances|02/1999<br>03/2003|
|**Ventilo-convecteurs**|||
||||
|NBN EN 1397|Échangeurs thermiques

- Ventilo-convecteurs à eau<br>- Procédures d'essai pour la détermination des<br>performances|09/2021|
|NBN EN 16583|Échangeurs thermiques

- Ventilo-convecteurs à eau<br>- Déterminationduniveau de puissance acoustique|08/2022|

|**Aérothermes**|||
|---|---|---|
|NBN 316|Chauffage central, ventilation et conditionnement<br>d'air

- Méthode d'essai pour la détermination de<br>l'émission calorifique des aérothermes alimentés en<br>eau chaude|11/1954|
|**Poutres froides**|||
||||
|NBN EN 14518|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Poutres froides

- Essais<br>et évaluation des poutres froides passives|08/2005|
|NBN EN 15116|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Poutres froides

- Essai<br>et évaluation des poutres froides actives|11/2008|
|NBN EN 16445|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Bouches d'air

- Essais<br>aérodynamiques et étalonnage pour applications de<br>fluides mixtes pour les essais non-isothermes pour<br>jet froid|04/2013|
|**Acier**|||
|NBN EN 10130|Produits plats laminés à froid, en acier à bas<br>carbone pour formage à froid

- Conditions<br>techniques de livraison|01/2007|
|NBN EN 10131|Produits plats laminés à froid, non revêtus ou<br>revêtus de zinc ou de zinc-nickel par voie<br>électrolytique, en acier à bas carbone et en acier à<br>haute limite d'élasticité pour formage à froid -<br>Tolérances sur les dimensions et sur la forme|08/2006|
|NBN EN 10305-3|Tubes de précision en acier

- Conditions techniques<br>de livraison

- Partie 3 : Tubes soudés calibrés à<br>froid|04/2016|
|DIN 50962|Electrodeposited coatings

- Chromated coatings of<br>zinc andzinc alloys on ironand steel|02/2020|



Les documents suivants sont également pris comme référence dans le présent texte : 

|Rapport CSTC 14|Conception et dimensionnement des installations<br>de chauffage central à eau chaude|04/2013|
|---|---|---|
|Rapport CSTC 18|Dimensionnement des systèmes de chauffage par<br>le sol à eau chaude|06/2016|
