---
type: document-section
document_id: cct-105
section_id: doc105-tech-0114
ordre_document: 137
titre: ARTICLE C10. PAR. 1. radiateurs à eau chaude
aliases:
  - CCT 105 — HVAC FR 2023 — 137 ARTICLE C10. PAR. 1. radiateurs à eau chaude
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/136-article-c10-par-0-references-normatives|ARTICLE C10. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/138-article-c10-par-2-convecteurs-a-eau-chaude|ARTICLE C10. PAR. 2. convecteurs à eau chaude]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 137_article_c10._par._1._radiateurs_à_eau_chaude.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C10. PAR. 1. RADIATEURS À EAU CHAUDE 

**1. Généralités** 

Les radiateurs à eau chaude répondent aux exigences de la NBN EN 442, notamment en matière de dispositions constructives, de matériaux et de vérification des performances. 

Les radiateurs sont marqués CE. La déclaration de performance (Declaration of Performance –DoP) est fournie sur demande du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

Pour les postes "radiateurs", les prix restent des forfaits et ne sont soumis à adaptations que dans le cas de modifications au projet initial. 

- Dans le cas des radiateurs standard, la différence de prix est calculée au prorata des puissances demandées. 

- Dans les autres cas, la différence de prix est calculée en fonction de la liste de prix du fabricant, en comparant la sélection finale à la sélection d’origine établie sur base de la liste de radiateurs lors de la soumission. 

**2. Exigences constructives** 

**2.1. Radiateurs standards** 

Les radiateurs standards sont en acier à panneaux avec éventuellement des ailettes de convection. 

La pression de conception est de minimum 6 bar. 

Ils sont essayés en usine à la pression d'épreuve de 1,3 fois la pression de conception. 

Les radiateurs sont construits au moyen de tôles d'acier d'une épaisseur nominale minimale de 1,25 mm, de qualité DC 01 suivant les normes NBN EN 10130 et NBN EN 10131. L'épaisseur au niveau des passages d’eau est d'au moins 1,11 mm comme défini dans la NBN EN 442-1. 

Les ailettes de convection sont construites au moyen de tôles d'acier d'une épaisseur nominale minimale de 0,4 mm, conformes aux mêmes normes. 

La qualité de la tôle est garantie par le fournisseur ; le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] a le droit de demander à l'installateur un certificat d'origine des tôles. 

Les radiateurs sont assemblés par soudage continu, la soudure discontinue n'intervenant que comme moyen de renforcement et/ou pour la fixation des ailettes éventuelles. 

Les radiateurs standards sont constitués de trois panneaux au maximum. 

Les éventuelles ailettes de convection ne sont fixées que sur un côté d’un panneau. Lorsqu'un seul jeu d'ailettes de convection est placé entre deux panneaux, aucun espace supplémentaire n'est prévu pour un deuxième jeu d'ailettes de convection. 

Dans les cas normaux, les radiateurs sont équipés d’un habillage amovible constitué de tôles latérales et d’une grille supérieure montées d’usine. 

Si le cahier spécial des charges l’exige, les radiateurs sont uniquement composés de panneaux, ce qui signifie qu’ils ne sont pas munis d’ailettes de convection ni de panneaux latéraux et supérieur d’habillage. Ce sera par défaut le cas dans les locaux où une hygiène particulière est requise (cuisines, laboratoires, …) ainsi que dans les locaux où l’on veut faciliter le nettoyage (sanitaires, douches,…) mais également éviter que des objets soient introduits ou dissimulés dans les radiateurs (prisons, lieux publics, …). 

Le tableau ci-dessous énumère les types autorisés,

||Cas normaux|Exécution<br>« hygiène »|
|---|---|---|
|T10||X|
|T11|X||
|T20|X|X|
|T21|X||
|T22|X||
|T30|X|X|
|T33|X||



Tableau C10.1-1 Types autorisés de radiateurs à panneaux, le premier chiffre indiquant le nombre de panneaux 

le deuxième chiffre indique le nombre de séries d'ailettes de convection 

Les radiateurs en acier sont conçus et réalisés de manière à pouvoir être entièrement purgés et vidés sans les enlever de leur fixation. 

Les radiateurs sont raccordés : 

- soit avec une robinetterie externe 

- soit avec un set de raccordement externe : départ et retour groupés en bas à gauche ou à droite. 

- soit par tuyauterie et robinetterie intégrées, départ et retour groupés en partie basse : raccordement à gauche, à droite ou au centre. 

Sauf indication contraire au cahier spécial des charges : 

- pour les radiateurs alimentés par des tuyauteries encastrées (depuis le sol ou le mur), un raccordement central est prévu en bas du radiateur. 

- les radiateurs sont à robinetterie intégrée. 

Pour plus de détails au sujet de la robinetterie, se référer à l'article C7. 

Les radiateurs sont de préférence installés pour un écoulement diagonal, c'est-à-dire que l'alimentation en fluide chauffant se fait à une extrémité haute du radiateur et l'évacuation à l'autre extrémité basse. Le raccordement d’un seul côté (alimentation à l'extrémité haute du même côté que la sortie) est autorisé, sauf lorsque L > 1,5 m et L/H > 3, L étant la longueur du radiateur et H sa hauteur. Pour obtenir un écoulement en diagonale dans un radiateur à raccordements groupés, la tuyauterie est intégrée au radiateur. 

**2.2. Peinture** 

Les prescriptions générales sont énoncées à l'art. C40. 

La qualité des revêtements est conforme aux exigences des normes EN 442 et DIN 55900. La procédure de traitement consiste en : 

- Prétraitement : dégraissage, phosphatation, rinçage 

- Couche de base : laquage électrostatique (cataphorèse) 

- Couche de finition : thermolaquage 

Les systèmes de peinture séchant à l'air sont interdits. 

La finition : 

   - est de classe de résistance au feu A1 

   - ne produit pas d'émissions chimiques nocives. 

- est réalisée en atelier selon la procédure de travail standard du fabricant. 

- Le niveau de brillance est également conforme à la norme du fabricant. 

Toutes les fixations visibles sont peintes de la même couleur que le radiateur.

**2.2.1. Finition "Teinte standard"** 

Les radiateurs sont mis en peinture avec la couche de finition standard dans la teinte blanc pur RAL 9016. 

**2.2.2. Finition "Teinte spéciale"** 

Dans ce cas, le cahier spécial des charges : 

- soit impose la teinte RAL 

- soit stipule que la teinte est laissée à l'appréciation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] à partir du nuancier standard du fabricant. Ce nuancier doit comprendre au moins 50 teintes spécifiques au fabricant ou teintes RAL. 

L’entrepreneur demande au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] suffisamment tôt avant la commande la confirmation du choix du couleur. 

**2.3. Exigences concernant la résistance à la corrosion** 

Outre les conditions énoncées à l'art. C40., les clauses complémentaires suivantes sont applicables. 

Sur demande du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], l’entrepreneur fournit une déclaration d’aptitude des produits qu’il propose ainsi que les attestations et procès-verbaux d’essais relatifs à leurs performances de résistance à la corrosion. 

**2.3.1. Epreuve préliminaire** 

Le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] peut faire prélever au hasard un radiateur sur la production ou la fourniture en cours pour vérifier si la peinture y a été appliquée partout. Si ce n’est pas le cas, toute fourniture de radiateurs par le fabricant en défaut est refusée et l’entrepreneur propose des radiateurs d’un autre fabricant. 

**2.3.2. Performances anticorrosion** 

Pour le système de peintures, il y a lieu de tenir compte également des particularités suivantes : 

Les essais de rayure, de chute d'une masse, d'amortissement du pendule et de quadrillage sont réalisés sur le système de peintures complet. 

Essai en climat saturé : 

- L'essai est exécuté sur les éprouvettes dont la finition a été réalisée avec la partie anticorrosion du système de peintures, et ce, pour chaque type de finition 

Les radiateurs placés dans des locaux à humidité moyenne ou élevée (classe de corrosivité d’environnement C3 ou supérieure, par exemple locaux de douches, cuisine commerciale, laboratoire, blanchisserie) sont de plus galvanisés avant d'être peints (système duplex). L'épaisseur de la couche de zinc est de 6 microns et est appliquée selon un processus de galvanisation conforme à la norme DIN-50962 

**2.4. Cas particuliers** 

**2.4.1. radiateurs esthétiques** 

Pour des applications particulières (lieux publics, lieux de prestige, bâtiments classés, …) le cahier spécial des charges peut prescrire des corps de chauffe qui répondent, par rapport aux radiateurs standards décrits ci-dessus, aux critères esthétiques et exigences complémentaires ou modificatives suivantes :

**2.4.1.1. Généralités** 

L'aspect esthétique et la teinte RAL des radiateurs doit correspondre le plus possible à la description du cahier spécial des charges et être soumis à l'approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], qui peut demander à voir un modèle du radiateur proposé par l'entrepreneur avant de l'approuver. 

**2.4.1.2. Radiateurs à panneaux plans** 

Les radiateurs sont réalisés en tôles d’acier avec face avant lisse et munis d’un habillage. Le raccordement des tuyauteries est réalisé par le bas, le robinet étant intégré au radiateur. 

**2.4.1.3. Radiateurs esthétiques à profilés verticaux (radiateurs colonnes)** 

Les radiateurs sont constitués d’éléments verticaux (tubes ronds, tubes aplatis à chants arrondis ou tubes de section carrée, d’épaisseur minimale 0,8 mm) reliant deux collecteurs horizontaux, le tout en acier. Le nombre d’éléments verticaux (1 ou 2 rangées, espacement entre 2 éléments) est déterminé en fonction de la puissance à obtenir. 

Les soudures entre les collecteurs et les éléments verticaux sont invisibles et réalisées par fusion de métal, sans apport de matière. 

Sur demande au cahier spécial des charges, ce type de radiateur sera cintré d’usine pour épouser la courbure d’une paroi ou entourer partiellement une colonne par exemple. 

**2.4.1.4. Radiateurs esthétiques à profilés horizontaux** 

Le principe est similaire au type précédent, avec des tubes horizontaux en nombre variable disposés en 1 ou 2 rangées, et reliés par 2 collecteurs verticaux. 

**2.4.1.5. Radiateur de salle de bains** 

Le radiateur de salle de bain est un type particulier du radiateur ci-dessus avec des profilés horizontaux. Certains éléments horizontaux sont supprimés pour permettre à une serviette de sécher sur le radiateur. 

**2.4.1.6. Radiateurs à éléments** 

Les radiateurs sont en fonte ou en acier à éléments assemblés lorsque le cahier spécial des charges l’exige pour des raisons esthétiques (par exemple dans le cas de rénovation de bâtiments classés) ; dans ce cas, les exigences spécifiques à ce type de radiateur doivent être énoncées au cahier spécial des charges. 

**2.4.1.7. Radiateurs plinthes** 

Ce type de radiateurs en acier à hauteur limitée (jusqu'à 30 cm) est généralement placé devant un vitrage. Ils sont 

   - soit du type "standard" ou "radiateur à panneaux plans" avec 2 à 4 panneaux 

   - soit du type à profilés horizontaux ou verticaux 

- soit du type "radiateur à éléments". 

- En l'absence de précisions au cahier spécial des charges, le type de radiateur à panneaux plans est utilisé par défaut. 

Ils sont prévus pour être fixés au sol à l'aide de pieds adaptés de la même teinte que le radiateur. 

**2.4.2. radiateurs assistés par ventilateurs** 

Les radiateurs assistés par ventilateurs répondent aux exigences de la NBN EN 16430. Ils peuvent être utilisés pour le chauffage à basse température (température d'alimentation ≤45°C).

**3. Mise en œuvre et mise en service** 

**3.1. Livraison et marquage des radiateurs** 

Les radiateurs sont fournis dans un emballage robuste

- un par radiateur

- et sont conservés dans cet emballage jusqu'à la première réception provisoire. Ils doivent, à ce moment, être intacts, sinon ils sont remplacés aux frais de l'entrepreneur. 

L'emballage porte la marque CE et une indication des caractéristiques conformément à la déclaration de performance. 

**3.2. Placement** 

Avant installation, l’implantation exacte des corps de chauffe ainsi que leurs dimensions et dispositifs de fixation sont à soumettre à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] de manière à s’inscrire correctement dans l’architecture et permettre un aménagement optimal des locaux. 

L'entrepreneur choisit les radiateurs en respectant les impératifs suivants : 

- a. Dans le cas où la liste indicative des radiateurs est fournie par le pouvoir adjudicateur 

Respect autant que possible des dimensions reprises au tableau des radiateurs annexé au cahier spécial des charges, sauf accord écrit du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

- b. Dans le cas où l’étude est à charge de l'entrepreneur 

   1. Sous chaque fenêtre est placé le radiateur le mieux adapté, c'est-à-dire le radiateur le plus haut et le moins épais sans toutefois dépasser la largeur de la fenêtre en tenant compte des hauteurs d'appuis, de la largeur de la fenêtre et des pentes à donner aux tuyauteries de raccordement. 

   2. La hauteur minimale sous le radiateur est de 10 cm (à majorer dans le cas de tuyauteries en plinthe) 

   3. La hauteur minimale entre la partie supérieure du radiateur et la face inférieure de la tablette de la fenêtre est de 5 cm. Lorsque l'appui de fenêtre dépasse au-dessus du radiateur, les directives du tableau C10-1.4 sont d'application. 

   4. Les radiateurs placés contre les murs opaques sont les plus étroits possible, dans les limites des dimensions imposées. Ils sont de préférence de type vertical (grande hauteur et faible largeur) de manière à limiter leur emprise au sol et la longueur courante de mur qu’ils occupent. 

   5. La géométrie (longueur x hauteur) du radiateur est adaptée au lieu du placement de manière à obtenir une taille esthétique et fonctionnelle. Le nombre de panneaux et de rangs d’ailettes est ensuite adapté pour obtenir la puissance utile demandée. 

   6. Si plusieurs radiateurs sont placés dans un local, ils seront de préférence de mêmes dimensions, même si cela implique une majoration de la puissance installée. 

Les radiateurs sont placés de manière telle que : 

- il soit possible de les vidanger avant démontage après fermeture du robinet amont et du dispositif de fermeture supposé se situer immédiatement à la sortie 

- le robinet de commande à bulbe thermostatique placé sur l’entrée d’eau soit idéalement situé pour une bonne régulation et pour l’usager. 

Les radiateurs sont placés dans le respect des recommandations du fabricant et à l’aide de consoles ou supports d’origine fournis par ce même fabricant. 

Les radiateurs sont placés, éventuellement à l’aide des pattes de fixation soudées sur la face arrière du radiateur, sur des consoles murales, sauf si le cahier spécial des charges indique un autre mode de pose (pieds, ensembles spéciaux). L'entrepreneur vérifie la capacité portante de la paroi sur laquelle le radiateur doit être fixé en fonction des charges mentionnées ci-dessous et prévoit d'éventuels renforcements. 

Quel que soit le mode de pose, le nombre minimum de supports ou consoles est donné par le tableau ci-dessous :

|Longueur L du radiateur|Nombre minimum de supports<br>/ consoles|
|---|---|
|L≤1,5 m|2|
|1,5 m<L≤3 m|3|
|L>3 m|4|



Tableau C10.1-2 nombre de supports des radiateurs 

Le radiateur comporte au minimum deux points de fixation empêchant son balancement. 

Si les tuyauteries sont placées en apparent contre le mur, il est placé une attache sur la tuyauterie d’alimentation, aussi près que possible du robinet. 

La résistance mécanique des corps de chauffe et de leur fixation est fonction du type de local dans lequel ils sont placés : 

- Dans les locaux accessibles au public et les écoles, la résistance des corps de chauffe et de leurs tuyauteries et fixations doit être telle qu'ils puissent résister à des tentatives de dégradations volontaires. 

- Dans les locaux fréquentés par des détenus (dans les prisons, palais de justice, bâtiments de police, …), les équipements ne peuvent être démontables qu’à l’aide d’outils spéciaux. De plus, dans les locaux où des détenus peuvent avoir accès sans surveillance (chambres, douches, …) ou temporairement sans surveillance directe (couloirs, parloirs, ateliers, séjours, locaux attente, …), les systèmes présentent une résistance accrue et les installations doivent être solidement ancrées et difficiles, voire impossible à endommager. 

- Les fixations doivent résister au minimum aux forces externes suivantes sans déformation permanente ni dégâts, en fonction du type de local et de la longueur du radiateur : 

|Type de local|Force verticale|Force verticale|Force horizontale|Force horizontale|Force horizontale|
|---|---|---|---|---|---|
||vers le bas|vers le haut|Sur le côté|Sur la face<br>inférieure|Sur la face<br>supérieure|
|Locaux classiques –<br>qualité domestique et<br>tertiaire|500 N/m|250 N/m|250 N/m|150 N/m|250 N/m|
|Locaux<br>accessibles<br>au public et écoles,<br>chemins d’évacuation<br>–<br>résistance renforcée|1000 N/m|500 N/m|500 N/m|300 N/m|500 N/m|
|Locaux<br>fréquentés<br>par des détenus –<br>très haute résistance|2000 N/m|1000 N/m|1000 N/m|1000 N/m|1000 N/m|



Tableau C10.1-3 fixation des radiateurs 

Note : pour les radiateurs de longueur inférieure à 1 m, il sera tenu compte de la valeur minimale requise pour 1 m. 

Pour la résistance renforcée et la très haute résistance : 

- l'entrepreneur doit présenter un dossier contenant les notes de calcul et les certificats de capacité de charge des fixations ; 

- les radiateurs de type panneau unique (T10 ou T11) ne sont pas autorisés. 

Chaque radiateur est à doter d’un raccord réglable sur la tuyauterie de retour qui permet un réglage du débit maximum et une fermeture intégrale, et d’un purgeur d’air 1/8’’ en partie haute. Dans les lieux publics et autres cas spécifiés au cahier spécial des charges (prisons, …), la manœuvre du purgeur nécessite un outil spécifique fourni par l’entrepreneur.

Dans tous les cas où les tuyauteries d’alimentation des radiateurs sont encastrées dans le sol (à l'exception du cas où un radiateur est fixé contre un mur en béton armé ou une maçonnerie apparente), les tuyauteries alimentant les radiateurs sont encastrées localement dans le mur (raccordement du radiateur par l'arrière). 

**4. Performances** 

**4.1. Puissance** 

Les [[concepts/documents-du-marche|Documents du Marché]] indiquent la puissance thermique utile de chaque radiateur qui résulte du calcul des déperditions, ainsi que les conditions dans lesquelles cette puissance doit être garantie in situ (régime d’eau chaude, température ambiante, disposition dans le local, …). 

A défaut d’informations précises, le régime d’eau chaude considéré est **60/40 °C** (chauffage à basse température) et les conditions ambiantes des locaux sont celles définies à l’art B1. 

L’entrepreneur effectue le calcul de l’émission calorifique de chaque radiateur qu’il propose dans les conditions de température d’eau et d’ambiance retenues, sur base des valeurs fournies et certifiées par le fabricant selon la norme NBN EN 442 et tenant compte des éventuels facteurs de correction du tableau C10.1.-4 selon les conditions de placement prévues. 

**Les valeurs garanties résultant de ce calcul doivent être au moins égales aux puissances utiles demandées.** 

La puissance des radiateurs assistés par ventilateurs est établie selon la NBN EN 16430-2. 

Dans les trente jours qui suivent l'approbation de son offre, l'entrepreneur est tenu de fournir au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] un tableau complet des radiateurs qu'il préconise, sauf si celui-ci a été annexé à l’offre. 

Le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] fait parvenir à l'entrepreneur ses observations éventuelles dans un délai de quinze jours à dater de la réception du tableau (dans le cas où celui-ci était joint à l’offre, dans les quinze jours de la demande d’approbation par l’entrepreneur).

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0323-01.png)



![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0323-02.png)


Tableau C10.1-4 facteur de correction de puissance des radiateurs 

(source : rapport CSTC n°14, Conception et dimensionnement des installations de chauffage central à eau chaude, annexe C) 

**4.2. Compatibilité des radiateurs de différents types** 

L'article 5.4.5 de la NBN EN 442-2 donne la formule et les courbes caractéristiques pour calculer la puissance thermique des radiateurs en fonction de la différence de température entre le fluide chauffant et l’ambiance. Pour tous les radiateurs d'un circuit, la variation de valeur de l’exposant « n » dans la formule ne peut dépasser 0,1.

**5. Régulation** 

Chaque radiateur est par défaut à équiper d’un robinet à tête thermostatique, conforme aux exigences de l’art C7, sauf si un autre système de régulation du débit d’eau alimentant les radiateurs d’un local est prévu séparément (par exemple thermostat d’ambiance agissant sur une vanne modulante de zone). 

**6. Garantie** 

L’entrepreneur donne une garantie du fabricant de minimum **5 ans** sur les radiateurs en ce qui concerne leur étanchéité et leur résistance à la corrosion externe (hors composants électriques qui sont garantis 2 ans pour les radiateurs assistés par ventilateurs), ainsi que sur tout défaut de fabrication et de matériau. Cette garantie prenant cours à la date de la première réception provisoire inclut le remplacement des éléments défectueux ainsi que tous les frais annexes (main d’œuvre, joints, vidanges, remplissages, réfections diverses, tests, …) à charge de l’entrepreneur. 

Cette garantie du fabricant est couverte par un contrat d’assurance pour un montant adapté au risque.
