---
type: document-section
document_id: cct-105
section_id: doc105-tech-0115
ordre_document: 138
titre: ARTICLE C10. PAR. 2. convecteurs à eau chaude
aliases:
  - CCT 105 — HVAC FR 2023 — 138 ARTICLE C10. PAR. 2. convecteurs à eau chaude
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/137-article-c10-par-1-radiateurs-a-eau-chaude|ARTICLE C10. PAR. 1. radiateurs à eau chaude]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/139-article-c10-par-3-chauffage-refroidissement-par-le-sol|ARTICLE C10. PAR. 3. chauffage / refroidissement par le sol]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 138_article_c10._par._2._convecteurs_à_eau_chaude.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C10. PAR. 2. CONVECTEURS À EAU CHAUDE 

**1. Généralités** 

Les convecteurs sont fondamentalement composés de deux éléments : une batterie avec accessoires, fixations et appuis,

- répondant aux exigences du PAR 5

- et un habillage, pourvu lui aussi de fixations et appuis. 

Selon le type et la configuration, la face frontale du convecteur apporte également un effet de rayonnement chaud (radiateur-convecteur). 

Les convecteurs répondent aux exigences de la NBN EN 442, notamment en matière de dispositions constructives, de matériaux et de vérification des performances. 

Les convecteurs et convecteurs de caniveaux assistés par ventilateurs répondent de plus aux exigences de la NBN EN 16430. 

Les convecteurs de plafond (poutres passives) sont traités au PAR 8. 

Les convecteurs à induction ou éjecto-convecteurs ne sont pas décrits dans le présent article ; ils feront le cas échéant l’objet de prescriptions techniques particulières au cahier spécial des charges si l’auteur de projet souhaite avoir recours à ce type d’équipement. 

**2. Exigences constructives** 

**2.1. Généralités** 

Les échangeurs des convecteurs sont constitués de tubes ronds en cuivre sans soudure avec lamelles en aluminium de convection. 

Leur étanchéité est testée en usine à la pression d'épreuve effective de 1,3 fois la pression de conception. 

La pression de conception est de minimum 6 bar. 

Les éléments demandant un entretien ou un contrôle (batteries, servomoteurs, filtres, vannes, …) doivent rester accessibles sans démontages importants. 

**2.2. Convecteurs avec habillage standard** 

L'habillage enferme complètement la batterie mais en laissant à découvert la partie inférieure. L'habillage comprend en outre, pour les convecteurs ordinaires, un panneau de recouvrement pourvu de fentes, lesquelles présentent un angle d'au moins 30° par rapport à la verticale. L'axe longitudinal des fentes suit l'axe longitudinal du convecteur. Le panneau de recouvrement est, soit à montage libre, soit posé de telle façon que les fentes dirigent le flux d'air en direction de la paroi contre laquelle est placé le convecteur. 

La partie supérieure du panneau frontal, elle aussi, peut éventuellement être pourvue de fentes. 

L'habillage est composé d'une tôle d'acier d'épaisseur suffisante (minimum 0,8 mm) pour empêcher l'apparition de déformations résultant de la prise d'appui sur le convecteur et autres sollicitations liées à l'usage normal auquel il est permis de s'attendre. 

L'habillage est galvanisé et peint après mise en forme ; les parties visibles devant toujours être peintes. Les peintures satisfont aux mêmes conditions que celles applicables aux radiateurs en tôle d'acier, choix de teintes inclus (voir PAR 1 point 2.2).

**2.3. Convecteurs esthétiques** 

Pour des applications particulières (lieux publics, lieux de prestige, bâtiments classés, …) le cahier spécial des charges peut prescrire des corps de chauffe qui répondent, par rapport aux convecteurs standards décrits ci-dessus, aux critères esthétiques et exigences complémentaires ou modificatives suivantes : 

La teinte RAL de finition ainsi que l’esthétique des convecteurs sont à soumettre à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], qui peut demander à voir un échantillon du modèle proposé par l’entrepreneur avant approbation. 

Les dimensions indicatives sont indiquées au tableau récapitulatif des corps de chauffe. 

Pour les convecteurs à placer devant un vitrage (de type plinthes chauffantes) : Les convecteurs sont du type à habillage double face en acier galvanisé laqué (face avant et arrière) d’une hauteur comprise entre 100 et 300 mm avec grille supérieure à lamelles. Ils sont montés sur pieds télescopiques peints de la même teinte que le convecteur. 

Pour les convecteurs à placer contre un mur : 

L’habillage esthétique en acier galvanisé laqué est constitué d’un panneau frontal, de deux panneaux latéraux et d’une grille perforée en partie supérieure. Le panneau frontal, plus long que le corps du convecteur, permet de dissimuler le corps de vanne et les tuyauteries de raccordement du convecteur. Le convecteur est fixé au mur au moyen de consoles adaptées. 

**2.4. Convecteurs à intégrer dans un habillage décoratif (hors entreprise)** 

Les convecteurs sont incorporés dans un habillage décoratif qui fait partie de l’entreprise gros-œuvre et parachèvements. Les convecteurs sont de plus dotés, dans le cadre de la présente entreprise, d’une cheminée étanche en tôle d’acier galvanisé (épaisseur minimale 1 mm), de façon à éviter l’entraînement d’air parasitaire n’étant pas passé par l’échangeur. 

Les échangeurs sont dotés de collecteurs pour raccordements du même côté. La fixation se fait à l’aide de consoles en acier galvanisé (espacement maximum 1.50 m). 

L’élément chauffant est choisi le plus long possible pour éviter la retombée d’air froid le long des fenêtres ; c.à.d. d’une profondeur aussi petite que possible et de préférence avec une seule batterie de chauffe (donc pas d’échangeurs superposés). 

**2.5. Convecteurs à placer en caniveau** 

Le convecteur est posé dans un caniveau sous le niveau du plancher. Une isolation thermique est posée au niveau des faces latérales et du fond du caniveau, qui est de préférence préfabriqué en matériau résistant à la corrosion et aux projections d’eau savonneuse. 

Le caisson a une hauteur suffisante permettant d’obtenir une bonne convection naturelle. Entre l’élément chauffant et la grille sont placées des tôles latérales pour la conduction de l’air, dans le but d’améliorer l’émission calorifique. L’air à réchauffer descend par le compartiment laissé libre pour ensuite remonter par la cheminée créée après avoir traversé la batterie. 

La face supérieure du caniveau est fermée par une grille, munie de tous les accessoires nécessaires en vue d’une pose insonore (éviter le bruit par contact en marchant dessus) et exécutée dans le(s) matériau(x) et la (les) couleur(s) déterminés par le cahier spécial des charges. 

Le montage de la grille et de ses éléments d’appui permet de marcher dessus. La grille répond aux exigences de l’art C15 PAR 1 et en particulier le point 2.3.3 en ce qui concerne sa résistance mécanique. Le passage libre minimal est 65 %. 

Tous les éléments peuvent être facilement démontés pour nettoyage et entretien réguliers. L’élément chauffant doit être accessible à tout moment, en vue de son entretien.

**2.6. Convecteurs à intégrer en chape / en faux-plancher** 

Le convecteur sous plancher est posé dans la (les) couche(s) supérieure(s) du plancher : le convecteur est soit intégré dans le faux-plancher, soit placé dans la chape ou dans l’ensemble chape-couche de remplissage. Dans ces derniers cas, une isolation thermique est posée sous le convecteur. 

Le caisson sous plancher a une hauteur limitée, permettant de le poser comme demandé ci-avant. Il est fabriqué en un matériau inoxydable, résistant à l’humidité, ou en un métal qui a été traité contre la rouille (par exemple : tôle d’acier galvanisée et émaillée). Il comprend les éléments pour sa pose avec une adhérence efficace et pour le réglage de sa hauteur. Le caisson sous plancher est pourvu d’ouvertures (éventuellement fermées par un bouchon) pour le raccordement des tuyauteries d’alimentation de l’élément chauffant. 

La face supérieure du caisson sous plancher est fermée par une grille, munie de tous les accessoires nécessaires en vue d’une pose insonore (éviter le bruit par contact en marchant dessus) et exécutée dans le(s) matériau(x) et la (les) couleur(s) déterminés par le cahier spécial des charges. Le montage de la grille et de ses éléments d’appui permet de marcher dessus. La grille répond aux exigences de l’art C15 PAR 1 et en particulier le point 2.3.3 en ce qui concerne sa résistance mécanique. Le passage libre minimal est 65 %. 

Tous les éléments peuvent être facilement démontés pour nettoyage et entretien réguliers. La pose de l’élément chauffant doit permettre un alignement précis avec le niveau du plancher. L’élément chauffant doit être accessible à tout moment, en vue de son entretien. 

**3. Mise en œuvre et mise en service** 

Avant installation, l’implantation exacte des corps de chauffe ainsi que leurs dimensions et dispositifs de fixation sont à soumettre à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] de manière à s’inscrire correctement dans l’architecture et permettre un aménagement optimal des locaux. 

Chaque convecteur est à doter d’un raccord réglable sur la tuyauterie de retour qui permet un réglage du débit et une fermeture intégrale, d’un purgeur d’air 1/8’’ et d’un té de vidange 1/2". 

**4. Performances** 

Les [[concepts/documents-du-marche|Documents du Marché]] indiquent la puissance thermique utile de chaque convecteur qui résulte du calcul des déperditions, ainsi que les conditions dans lesquelles cette puissance doit être garantie in situ (régime d’eau chaude, température ambiante, disposition dans le local, …). 

Les convecteurs sont dimensionnés sur base de la puissance thermique demandée et de la hauteur de cheminée (éventuellement spécifiée au cahier spécial des charges). 

A défaut d’informations précises, le régime d’eau chaude considéré est **60/40 °C** (chauffage à basse température) et les conditions ambiantes sont celles définies à l’art B1 selon le type de local. Les convecteurs doivent donc être adaptés de par leur mode de construction pour des régimes d’eau à basse température. L’entrepreneur doit fournir une attestation que les convecteurs proposés ont été essayés à de basses températures quant à leur émission thermique. Les coefficients de conversion des puissances thermiques émises aux conditions normalisées vers celles au régime retenu doivent être certifiés par un organisme agréé dans le cadre de la norme. 

L’entrepreneur effectue le calcul de l’émission calorifique de chaque convecteur qu’il propose dans les conditions de température d’eau et d’ambiance retenues, sur base des valeurs fournies et certifiées par le fabricant selon la norme NBN EN 442 et tenant compte des conditions de placement prévues.

**Les valeurs garanties résultant de ce calcul doivent être au moins égales aux puissances utiles demandées.** 

L’entrepreneur fournit la preuve que les convecteurs qu’il propose ont été essayés par un laboratoire accrédité selon les modalités de la norme NBN EN 442. 

Les convecteurs proposés doivent se situer dans les familles et les gammes qui ont fait l’objet d’essais, c’est-à-dire un modèle et type identique à celui du corps de chauffe proposé, et placé dans des conditions (hauteur de la cheminée d'appel d'air, dimensions des ouvertures d'entrée et de sortie d'air, hauteur libre sous l'appareil, ...) similaires aux conditions réelles. 

L'interpolation est cependant permise dans une même série, mais non l'extrapolation. 

La puissance des convecteurs et convecteurs de caniveaux assistés par ventilateurs est établie selon les exigences de la NBN EN 16430-2 et -3. 

Dans les trente jours qui suivent l'approbation de son offre, l'entrepreneur est tenu de fournir au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] un tableau complet des convecteurs qu'il préconise, sauf si celui-ci a été annexé à l’offre. 

Le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] fait parvenir à l'entrepreneur les observations éventuelles dans un délai de quinze jours à dater de la réception du tableau (dans le cas où celui-ci était joint à l’offre, dans les quinze jours de la demande d’approbation par l’entrepreneur). 

**5. Régulation** 

Sauf indication contraire dans les [[concepts/documents-du-marche|Documents du Marché]], chaque convecteur est par défaut équipé d’un robinet thermostatique avec sonde à distance conforme aux exigences de l’art C7 (à placer dans l’amenée d’air du convecteur) et d’un élément de commande à distance (à incorporer dans l’habillage ou à poser au mur), sauf si un autre système de régulation du débit d’eau alimentant les convecteurs d’un local est prévu séparément (par exemple thermostat d’ambiance agissant sur une électrovanne de zone ou des robinets motorisés à chaque corps de chauffe). 

**6. Garantie** 

L’entrepreneur donne une garantie du fabricant de minimum **5 ans** sur les convecteurs en ce qui concerne leur étanchéité et leur résistance à la corrosion externe, ainsi que sur tout défaut de fabrication et de matériau. Cette garantie prenant cours à la date de la première réception provisoire inclut le remplacement des éléments défectueux ainsi que tous les frais annexes (main d’œuvre, joints, vidanges, remplissages, réfections diverses, tests, …) à charge de l’entrepreneur. 

Cette garantie du fabricant est couverte par un contrat d’assurance pour un montant adapté au risque.
