---
type: document-section
document_id: cct-105
section_id: doc105-tech-0116
ordre_document: 139
titre: ARTICLE C10. PAR. 3. chauffage / refroidissement par le sol
aliases:
  - CCT 105 — HVAC FR 2023 — 139 ARTICLE C10. PAR. 3. chauffage / refroidissement par le sol
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/138-article-c10-par-2-convecteurs-a-eau-chaude|ARTICLE C10. PAR. 2. convecteurs à eau chaude]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/140-article-c10-par-4-chauffage-refroidissement-par-plafond-rayonnant|ARTICLE C10. PAR. 4. chauffage / refroidissement par plafond rayonnant]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 139_article_c10._par._3._chauffage_refroidissement_par_le_sol.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C10. PAR. 3. CHAUFFAGE / REFROIDISSEMENT PAR LE SOL 

**1. Généralités** 

Les systèmes de chauffage et refroidissement par le sol répondent aux exigences de la série de normes NBN EN ISO 11855. 

Selon ces normes, les systèmes de chauffage et de refroidissement par le sol peuvent être classés en plusieurs types, comprenant notamment : 

- Type A : systèmes avec des tubes intégrés dans la couche de diffusion thermique 

- Type B : systèmes avec des tubes intégrés dans la couche isolante avec des dispositifs de diffusion thermique de manière à améliorer la diffusion et la distribution de la chaleur 

- Type E : systèmes avec des tubes intégrés dans le plancher porteur (activation du noyau de béton) 

- Type G : systèmes dans des constructions en bois 

Par défaut, il sera utilisé le **type A** avec tuyauteries synthétiques multicouches. Seul ce type est décrit dans le présent texte. Si l’auteur de projet souhaite autoriser ou prescrire un autre type, le cahier spécial des charges en donnera les exigences spécifiques. 

**2. Exigences constructives** 

L'ensemble du système de chauffage et/ou refroidissement par le sol est couvert par un agrément technique délivré par un organisme européen, membre de l’UEAtc. Toutes exigences et recommandations s’y trouvant doivent être impérativement respectées, que ce soit lors de la sélection du matériel, du dimensionnement, que de la pose et de la mise en service. 

Le plancher du système de type A (système humide) est constitué comme suit: 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0329-13.png)



![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0329-14.png)


**----- Start of picture text -----**<br>
8<br>7<br>5<br>4<br>3<br>1<br>**----- End of picture text -----**<br>


Fig. C10.2-1 système de type A - coupe de principe 

1° Structure portante plane (béton de propreté) 

Toutes les gaines électriques ou autres tuyauteries posées à même le sol à isoler sont entièrement incorporées dans une chape d’égalisation. 

2° Isolation périphérique 

Une bande en polystyrène ou polyéthylène, d’une épaisseur minimale de 5 mm, est posée en périphérie pour rattraper la dilatation du plancher. Elle prend appui sur la structure portante et remonte jusqu'audessus du niveau fini du plancher. Elle est placée contre toutes les parois verticales et colonnes, ainsi qu'autour de tous les obstacles sortant du sol ou incorporés dans le sol. Elle doit être fixée de manière à éviter tout déplacement ou l’infiltration de laitance lors du coulage de la chape. La partie qui dépasse au-dessus du niveau fini ne peut être coupée avant la pose du revêtement de sol. Toutes les réservations pour traversée du sol ou des murs à hauteur du plancher doivent donc être réalisées et repérées à ce stade.

**3° Isolation thermique** 

Une isolation thermique d’une épaisseur minimale de 3 cm et présentant un coefficient de conduction thermique inférieur ou égal à 0,040 W/(m.K) est disposée sur toute la surface. 

Les panneaux sont placés bout à bout et maintenus jointifs. La superposition de plusieurs couches se fera de manière à décaler une couche par rapport à l’autre, évitant ainsi la superposition des joints. Il est également autorisé d’utiliser un isolant projeté. 

Les couches isolantes doivent présenter une résistance mécanique suffisante au regard de la charge d’occupation prévue pour éviter tout tassement du complexe en utilisation. 

**4° Barrière d'étanchéité** 

Une feuille de polyéthylène d’une épaisseur minimale de 0,15 mm, ou d’un autre produit ayant des caractéristiques similaires, est placée en une pièce ou à joints fermés sur l’isolation thermique, en remontant le long des murs jusqu'au-dessus du niveau fini du plancher, de manière à éviter toute infiltration de la chape liquide lors de sa mise en place. 

**5° Tubes** 

Les tubes sont de type synthétique multicouche conforme à la NBN EN ISO 21003 et répondent aux exigences de l’art C6 PAR 2 du présent cahier des charges-type. Ils sont de classe 4 pour une pression de conception selon l’application, avec un minimum de 4 bars. 

Un marquage sur les tubes doit permettre d'en identifier le type. 

Ils sont fixés durablement à l’isolant ou à un treillis par des agrafes ou attaches en matière synthétique ou un autre dispositif spécialement conçu par le fabricant du système (comme par exemple un isolant préformé à plots régulièrement espacés), de manière à ce qu’il y ait toujours au minimum 5 cm de chape au-dessus des tubes (épaisseur totale de la chape min 8 cm). Une réduction éventuelle à 3 cm de l’épaisseur au-dessus des tubes peut être proposée. 

Le franchissement des joints de dilatation par les tubes doit être évité dans la mesure du possible. Le cas échéant, le passage est réalisé conformément au point 7 ci-dessous. Les tubes de plancher chauffant ne peuvent pas traverser de joint de dilatation structurel du bâtiment. 

Lors de la pose, les prescriptions du fabricant sont scrupuleusement respectées. Cela concerne notamment le respect des rayons de courbure des tuyauteries et la manière de les obtenir. Les tubes sont posés d'une seule venue, sans raccord ni soudure. Aucun raccord ne peut se trouver noyé dans le gros-œuvre excepté en cas de réparation de fuite constatée en utilisation ou à l’issue du test d’étanchéité dont question ci-dessous. Dans ce cas, tous les raccords seront clairement repérés sur les plans as-built. 

Les tubes doivent être placés à plus de 5 cm des structures (murs, colonnes,…) ; ils doivent être distants de min 2 cm et ne peuvent se croiser dans l’épaisseur de la chape. 

**6° Armature** 

Si nécessaire, un treillis métallique est placé pour renforcer (localement) la chape. La dimension des mailles est inférieure ou égale à 15 cm. 

L'armature est placée au-dessus des tuyaux de chauffage et ne dépasse pas la moitié de l'épaisseur de la chape. 

Dans certaines circonstances, des fibres (métalliques ou plastiques) sont ajoutées dans la chape. 

**7° Chape** 

La chape enveloppe complètement le treillis et les tubes. La composition de la chape est déterminée en concertation entre le chapiste et l’entrepreneur qui installe le système de chauffage par le sol. L'exécution de la chape et la surveillance du séchage se font suivant les directives du fournisseur du système de chauffage par le sol. L’additif (dispersant) nécessaire est incorporé au mélange lors de la réalisation de la chape. 

Les joints de dilatation nécessaires sont prévus afin d'éviter des fissures dans la chape (avec un maximum de 40 m² d’un seul tenant et 8 m de distance entre joints ; des joints doivent également être placés à chaque passage de porte ou baie entre locaux). Les joints sont réalisés sur toute l’épaisseur de la chape et du revêtement de sol. Au droit du joint le passage de tubes est réalisé perpendiculairement au joint et chaque tube est entouré d’une douille de passage (gaine de protection) d’une longueur minimale de 15 cm de part et d’autre du joint. Le treillis est interrompu à environ 5 cm

des joints de dilatation et des joints périphériques. Les joints sont finis avec un produit d'étanchéité à élasticité durable dans le temps. 

**8° Revêtement de sol** 

Le type de revêtement de sol détermine dans une large mesure la puissance calorifique effective du système de chauffage. Il est préférable d'opter pour un revêtement de sol à faible résistance thermique. Les revêtements de sol dont la résistance thermique est supérieure à 0,15 (m²K)/W ne sont pas recommandés. Le type de revêtement de sol influe également sur la température maximale de la surface et le temps de séchage. 

L’entrepreneur s'informera correctement sur le type de revêtement de sol prévu et Il en tient compte dans le calcul de l’émission calorifique du système. 

Notes : 

- sauf indication contraire dans les [[concepts/documents-du-marche|Documents du Marché]], les éléments 1°, 6°, 7° (à l’exception de la fourniture de l’additif pour la chape) et 8° ne font pas partie de l’entreprise HVAC. Néanmoins, tous les éléments énumérés sont indissociables et font partie d'une coordination intensive entre les entreprises intervenantes. L'entrepreneur HVAC soumettra une note technique décrivant et justifiant l'ensemble du système, cosignée par toutes les parties prenantes. 

- la constitution détaillée ci-dessus est une composition générique par défaut du système. En cas de contradictions avec les prescriptions du fabricant, ces dernières devront toujours être respectées en priorité 

**3. Conception, mise en œuvre et mise en service** 

**3.1. Conception** 

L’étude d’exécution du chauffage par le sol confirme de manière précise en coordination avec la partie gros-œuvre l’épaisseur et la composition des différentes couches de manière à ce que les performances (telles que le rendement thermique, la capacité de charge, l'isolation thermique et acoustique) soient atteintes et que le niveau fini du revêtement de sol soit respecté. 

Les différentes boucles sont alimentées à partir de distributeurs-collecteurs départ et retour. Leur nombre et disposition (tracé en spirale ou parallèle, écartement des tuyauteries, …) sont établis en fonction de l’étude d’exécution du chauffage par le sol. 

Les collecteurs sont disposés de manière à limiter le nombre de circuits qu’ils desservent ainsi que la longueur des tubes vers les locaux qu’ils desservent. 

Les collecteurs sont placés dans des armoires fixées au mur ou encastrées. 

Chaque local est alimenté par au moins une boucle disposant de sa propre régulation de débit. Les grands locaux comportent plusieurs boucles de manière à limiter la longueur des boucles et les pertes de charges associées. La perte de pression par boucle est au maximum de 25 kPa. Les boucles sont de longueur similaire de manière à faciliter l’équilibrage hydraulique. La longueur de la boucle la plus longue d'un collecteur ne peut dépasser deux fois celle de la boucle la plus courte. 

Les collecteurs sont équipés de vannes d’isolement, d’une vidange, d’un purgeur, ainsi que de vannes de réglage et d’isolement, et de débitmètres sur chaque départ (à voyant liquide avec affichage indicatif du débit en l/min) pour réaliser l’équilibrage du système. Chaque départ de boucle est également équipé d’un robinet pouvant être équipé d’une tête motorisée ou thermostatique avec bulbe à distance. Le départ et retour de chaque boucle doivent être clairement identifiés sur le collecteur de manière appropriée (au moyen d’étiquettes ou d’un marquage visible). Ce repérage doit être repris sur les plans et schémas as-built. 

**3.2. Mise en œuvre** 

Avant exécution, l’entrepreneur fournit pour approbation au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] une note de calcul de dimensionnement du système établie selon les normes applicables et les directives du rapport n°18

du CSTC, accompagnée d’un plan de pose détaillé validé par le fabricant du système de chauffage / refroidissement par le sol. 

Avant et en coulant la chape, un test de pression hydraulique est effectué sur les circuits du système de chauffage. La pression d'épreuve doit être de 1,3 fois la pression de service et comprise entre 4 et 6 bars au maximum pour les systèmes standards (selon NBN EN ISO 11855-5). Après 2 heures, il faut mettre le système de nouveau sous pression, étant donné qu'une chute de pression due à l'expansion du tube est toujours possible. La durée de l'essai est de 24 heures au minimum. Le système est étanche si aucune fuite de liquide d'essai n'est constatée dans la tuyauterie et si la baisse de pression d'épreuve n'a pas été supérieure à 0,1 bar par heure. 

On peut également avoir recours à la méthode de test décrite à l’art E3 PAR 2 point 1.3 (CEN/TR 12108), qui se déroule sur 3 heures. 

Pendant toute la durée des travaux de chape et pendant le durcissement de celle-ci (48 heures après le coulage), les circuits doivent être sous pression de service maximale afin de pouvoir détecter des fuites. 

**3.3. Mise en service** 

Avant mise en service du système de chauffage par le sol, il doit être pris en compte un délai de séchage de la chape qui dépend de son épaisseur et de son type. Il est interdit d'utiliser un processus de séchage forcé de la chape. 

La mise en température du système est ensuite effectuée de manière progressive, en partant d’une température d’alimentation de 5°C supérieure à la température ambiante, avec une augmentation journalière de la température d’alimentation de maximum 5°C. Ensuite, la température de service maximale doit être conservée pendant au moins 4 jours, en fonction du type de revêtement de sol. Enfin, on laisse refroidir le système en baissant la température de maximum 5°C par jour. 

Ce chauffage initial doit être effectué avant la pose du revêtement de sol. Les instructions du fabricant du système seront toujours scrupuleusement respectées. Il sera également tenu compte des recommandations de la NBN EN 14336. 

L'entrepreneur établit le protocole de mise en service en fonction de la situation (type de chape, matériaux utilisés, épaisseur, finition du sol, conditions atmosphériques, etc.) avec une description des moyens d’exécution, du planning, de la méthode de suivi. Ce protocole est soumis à approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

Après la pose du revêtement de sol ainsi qu'à chaque redémarrage du système de chauffage par le sol après une longue période d'arrêt, le sol est remis en température selon le même principe de chauffage progressif. 

**4. Performances** 

**4.1. Isolation thermique** 

Une couche d’isolation thermique est placée sous les tubes de manière à limiter l’émission de chaleur vers le bas. La résistance thermique des couches isolantes sous les tuyauteries doit répondre aux valeurs recommandées de la NBN EN ISO 11855-5, indiquées au tableau C10.3-3, à moins qu'une note de calcul ne soit soumise conformément à cette même norme. La valeur d'isolation est augmentée si nécessaire en fonction de la réglementation [[concepts/peb|PEB]] applicable. Cette isolation supplémentaire peut être placée ailleurs dans la structure du plancher (par exemple sous le plancher porteur). L’entrepreneur en informe le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]].

||Pièce chauffée en-<br>dessous|Pièce non chauffée ou<br>chauffée par<br>intermittence en-dessous<br>ou directement sur le sol|environnement extérieur<br>en-dessous|
|---|---|---|---|
|Résistance thermique<br>_R_λ,ins|0,75|1,25|2,00|



Tableau C10.3-3 – Résistance thermique minimale des couches isolantes au-dessous des tuyaux des systèmes de chauffage/refroidissement (m²K)/W 

**4.2. Emission de chaleur** 

L'entrepreneur établit, avant début des travaux dans les zones concernées, des plans détaillés des circuits de chauffage par le sol (plan de pose), ainsi que les notes de calcul correspondantes établies sur base d’essais et des méthodes de dimensionnement selon NBN EN 11855 et le rapport CSTC n°18 (Dimensionnement des systèmes de chauffage par le sol à eau chaude), et les soumet à l'approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

L'émission de chaleur vers le haut du système de chauffage par le sol est à calculer dans les conditions suivantes : 

- Température intérieure : selon art B1 PAR 4 ou exigences spécifiques du cahier spécial des charges 

- Température superficielle de plancher : max. 29°C 

- Température de l'eau : 

   - température d’alimentation maximale de 45°C 

   - température de retour inférieure d'au moins 5°C à la température d’alimentation 

- Résistance thermique du revêtement de sol sur la chape : basée sur la fiche technique du revêtement de sol, ou par défaut : 

|<br>revêtement de sol, ou par défaut :||
|---|---|
|Revêtement de sol|Résistance thermique<br>Rλ,B|
|Sol non revêtu ou sol peint|0,00 (m²K)/W|
|Revêtement conducteur fin tel que PVC, vinyle, carrelage<br>(terre cuite ou pierre naturelle, collé ou sur lit de mortier)|0,05 (m²K)/W|
|Revêtement isolant fin tel que stratifié ou moquette<br>jusqu'à 8 mm|0,10 (m²K)/W|
|Parquet jusqu'à 16 mm ou moquette jusqu'à 10 mm|0,15 (m²K)/W|
|Autres revêtements isolants|Selon fiche technique|



Tableau C10.3-4 – Valeurs par défaut pour la résistance thermique des revêtements de sol 

En fonction de ces données, l'entrepreneur établit les notes de calcul pour déterminer les entredistances entre les tubes, afin d'obtenir local par local une émission calorifique supérieure à la puissance de déperditions calculées (avec une réserve pour mise en régime). 

Le cas échéant des zones d'émission plus élevée (avec températures superficielles jusqu’à 15°C plus élevées que la température ambiante, mais ne dépassant jamais 34°C) avec entre-distances entre tubes plus faibles sont prévues le long des façades extérieures à déperditions plus importantes ; la largeur de ces zones n'excédant toutefois pas un mètre par rapport à ces mêmes façades.

**4.3. Refroidissement** 

De manière similaire à ce qui est exigé pour le chauffage, l’entrepreneur établit les notes de calcul de la puissance absorbée par le sol en mode refroidissement, tenant compte des températures et conditions d’installation du système, et sur base d’essais et des méthodes de dimensionnement selon NBN EN 11855. 

L’entrepreneur effectue également toutes les vérifications pour s’assurer de l’absence de risque de condensation superficielle au sol en mode refroidissement dans les conditions nominales spécifiées. 

**5. Régulation** 

La température de départ du circuit est régulée en fonction d’une sonde de température extérieure (courbe de chauffe), d’un thermostat d’ambiance représentatif et d’un horaire. 

Une régulation par local sera mise en place, à l’aide d’un thermostat d’ambiance local commandant une électrovanne ou d’une vanne thermostatique à bulbe déporté. 

Le circuit sera muni des sécurités nécessaires de manière à éviter toute surchauffe du système. Pour les systèmes de chape chauffante, la température de départ ne pourra jamais dépasser 55°C et le système doit être protégé par un aquastat de sécurité. 

Dans le cas de refroidissement par le sol, la température de départ ne pourra descendre sous le point de rosée de l’air de manière à éviter toute condensation superficielle. Un capteur de point de rosée devra être placé par sécurité à l’endroit où le risque de condensation est le plus élevé. 

**6. Garantie** 

L’entrepreneur donne une garantie du fabricant de minimum **10 ans** sur le système installé couvrant tout défaut de fabrication et de matériau. Cette garantie prenant cours à la date de la première réception provisoire inclut le remplacement des éléments défectueux ainsi que tous les frais annexes (main d’œuvre, joints, vidanges, remplissages, réfections diverses, enlèvement et repose du revêtement de sol le cas échéant, tests, …) à charge de l’entrepreneur. 

Cette garantie du fabricant est couverte par un contrat d’assurance pour un montant adapté au risque.
