---
type: document-section
document_id: cct-105
section_id: doc105-admin-0012
ordre_document: 14
titre: 4.1. Obligations de l'entrepreneur jusqu'à la réception définitive (art. 65 AR règles générales d’exécution)
aliases:
  - CCT 105 — HVAC FR 2023 — 14 4.1. Obligations de l'entrepreneur jusqu'à la réception définitive (art. 65 AR règles générales d’exécution)
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/13-4-fin-du-marche|4. FIN DU MARCHE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/15-4-2-utilisation-des-ouvrages-par-le-pouvoir-adjudicateur-art-91-ar-regles-generales-d-execution|4.2. Utilisation des ouvrages par le pouvoir adjudicateur (art. 91 AR règles générales d’exécution]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 14_4.1._obligations_de_lentrepreneur_jusquà_la_réception_définitive_art._65_ar_règles_générales_dexécution.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

### 4.1. Obligations de l'entrepreneur jusqu'à la réception définitive (art. 65 AR règles générales d’exécution) 

- A. Jusqu'à la réception définitive de l'entreprise, l'entrepreneur est responsable de tout accident ou dégât quelconque survenant soit aux bâtiments, mobilier ou objets divers, soit aux tiers, et résultant d'une mauvaise exécution des travaux de son entreprise. 

Dans les cas urgents, dont le pouvoir adjudicateur reste seule juge, les réparations peuvent être effectuées d'office aux frais de l'entrepreneur. Les mêmes mesures peuvent être prises dans les cas douteux du point de vue des responsabilités, quitte à déterminer ultérieurement la part de responsabilité de chacune des parties. 

- B. Jusqu'à la réception définitive de l'entreprise, l'entrepreneur fait examiner l'installation, autant de fois qu'il convient, par un de ses agents spécialistes, en compagnie éventuelle du délégué du pouvoir adjudicateur, afin d'acquérir la certitude qu'elle est conduite et entretenue conformément à ses instructions, résumées par écrit. 

   - Lors de cet examen il vérifiera entre autres le réglage et la mise au point de la régulation automatique et il adaptera les paramètres programmés et les courbes de régulation en fonction de l’expérience acquise après mise en service. 

Si l'entrepreneur a des observations à formuler à ce sujet, il en avise immédiatement le pouvoir adjudicateur par lettre recommandée, et lui indique avec précision les mesures à prendre pour mettre fin aux manquements signalés. 

- C. Jusqu'à la réception définitive, l'entrepreneur est tenu d'exécuter à ses frais, dans les délais qui lui sont fixés par le pouvoir adjudicateur,  toutes réparations et tous remplacements qui résultent de malfaçon,  mauvaise qualité des matériaux, vice de construction et usure anormale, pour autant que cette usure anormale ne provienne pas d'une erreur de conception ou de calcul due à l'auteur du projet. 

Toutefois, lorsque le pouvoir adjudicateur impose à l'entrepreneur la mise en service anticipée d'installations ou de parties d'installations, ces dernières obligations cessent deux ans après la première réception provisoire partielle faisant suite à la mise en service anticipée pour le matériel figurant à l'état des lieux dont question à l'art. 91 des règles générales d’exécution, matériel affecté à ces installations ou parties d'installations. 

D'autre part, ces obligations se prolongent au-delà de la réception définitive (ou, en cas de mise en service anticipée, au-delà du délai de deux ans fixé à l'alinéa ci-dessus) 

1. pour le matériel soumis à un délai de garantie particulier qui n'est pas parvenu à son terme au moment de la réception définitive (ou deux ans après la mise en service anticipée) 

2. pour le matériel qui, pour quelque raison que ce soit, a été remplacé moins de deux ans avant la réception définitive (ou au cours des deux ans suivant la mise en service anticipée); dans ce dernier cas, les obligations définies au premier alinéa du présent point C. sont maintenues pendant deux ans prenant cours à la date à laquelle le matériel a été remplacé.
