---
type: document-section
document_id: cct-105
section_id: doc105-tech-0117
ordre_document: 140
titre: ARTICLE C10. PAR. 4. chauffage / refroidissement par plafond rayonnant
aliases:
  - CCT 105 — HVAC FR 2023 — 140 ARTICLE C10. PAR. 4. chauffage / refroidissement par plafond rayonnant
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/139-article-c10-par-3-chauffage-refroidissement-par-le-sol|ARTICLE C10. PAR. 3. chauffage / refroidissement par le sol]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/141-article-c10-par-5-batteries-de-chauffe-et-de-refroidissement|ARTICLE C10. PAR. 5. BATTERIES DE CHAUFFE ET DE REFROIDISSEMENT]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 140_article_c10._par._4._chauffage_refroidissement_par_plafond_rayonnant.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C10. PAR. 4. CHAUFFAGE / REFROIDISSEMENT PAR PLAFOND RAYONNANT 

**1. Généralités** 

Les systèmes de chauffage et refroidissement par plafond rayonnant répondent aux exigences des normes NBN EN 14037 et NBN EN 14240, selon les cas. 

Il existe différents types de systèmes, dont seuls certains sont décrits dans le présent cahier des charges-type : 

1. Plafond climatique à lamelles métalliques jointives, utilisés par exemple comme fauxplafond pour des espaces paysagers modulables ; 

2. Plafond climatique à profilés métalliques à structure ouverte, utilisés par exemple comme plafond suspendu lorsqu’on veut profiter de l’inertie thermique de la structure d’un bâtiment ; 

3. Plafond climatique à panneaux rayonnants, constitués de plaques de plâtre ou panneaux métalliques, formant un faux-plafond fermé ou un îlot de plafond suspendu ; 

4. Panneaux métalliques rayonnants de chauffage à eau, utilisés par exemple pour le chauffage des ateliers et salles de sport. 

Si l’auteur de projet souhaite avoir recours ou autoriser d’autres systèmes rayonnants (par le plafond ou les parois), le cahier spécial des charges devra en donner les exigences spécifiques. 

**2. Exigences constructives** 

Les plafonds doivent présenter une **stabilité au feu d’1/2h** selon NBN 713-020 (ou EI30 selon NBN EN 13501-2) dans les locaux pour lesquels une telle exigence est imposée par la réglementation concernant la prévention des incendies. C’est par exemple le cas dans les chemins d’évacuation, les locaux accessibles au public et les cuisines collectives. Les exigences réglementaires en matière de réaction au feu des éléments de plafonds et leur revêtement doivent également être respectées. 

**2.1. Plafond climatique à lamelles métalliques jointives** 

**2.1.1. Construction et fixation des lamelles** 

Les lamelles sont constituées d'acier galvanisé de min 0,5 mm d'épaisseur et thermolaqué. La couleur standard est RAL 9010. D'autres couleurs de la gamme RAL peuvent être spécifiées au cahier spécial des charges. 

Les lamelles sont uniformément perforées et un matelas absorbant avec voile de protection est posé par-dessus de manière à respecter les exigences en matière d’acoustique. 

La taille des lamelles sera adaptée aux dimensions des locaux. Le cahier spécial des charges peut en imposer la largeur exacte (dont un multiple s’inscrira parfaitement dans la modulation souhaitée). La largeur est en général comprise entre 150 et 300 mm. Les lamelles sont posées d’une pièce jusqu’à une longueur unitaire de 6 m. Pour de plus grandes longueurs les lamelles sont reliées par un joint de dilatation. 

Les lamelles sont fixées par clips invisibles et leur démontage se fait à l’aide d’une spatule ou d’un outil adapté. 

Chaque lamelle doit rester à tout moment démontable indépendamment de l'activation. De ce fait, le plénum reste accessible et les lamelles abîmées peuvent être remplacées facilement et à moindre frais sans interrompre le circuit hydraulique. 

Les luminaires ou autres équipements comme des bouches de ventilation peuvent être encastrés dans le plafond moyennant découpes adéquates réalisées en usine.

Les porte lamelles sont des profils en acier galvanisé de min 0,5 mm d’épaisseur, thermolaqués en noir mat des deux côtés. Ils sont pourvus de pattes permettant le clippage des lamelles selon le module à respecter. Ils sont pourvus d'encoches et de trous dans le sens longitudinal afin d'assurer la fixation des pièces de suspension réglables. 

A la limite de chaque module est prévu dans le plafond un profilé de renforcement en métal ou en bois auquel une cloison peut y être fixée. La lamelle sous ce profilé reste démontable et peut être remplacée lors de déplacement de cloisons. 

Sur toute la périphérie du plafond les raccords sont réalisés par un profil U, qui a exactement la même couleur que le plafond. Ce profilé permet de maintenir les panneaux en permettant leur dilatation. 

**2.1.2. Activation** 

Les plafonds sont activés à l'aide de tubes en PE-X selon NBN EN ISO 15875 ou en PB selon NBN EN ISO 15876, d'un diamètre approprié au débit d’eau circulant dans les tubes, et comportant une barrière anti-diffusion d’oxygène suivant DIN 4726. Les tubes doivent être de classe d’application 4 pour une pression de conception min 6 bar (ou une pression supérieure selon impositions du cahier spécial des charges). Dans tous les cas, les tubes utilisés doivent pouvoir supporter la pression et la température maximale de fonctionnement du système. 

Un marquage sur les tubes doit permettre d'en identifier le type. 

Le tube se clique dans un support métallique ou synthétique adapté et est disposé de telle manière à obtenir une bonne conduction d'énergie vers les lamelles du plafond avec lesquelles il est en contact. 

Le système de conduites, conforme aux exigences de l’art C6 (tenant compte de la dérogation relative à la nature des tuyauteries comme décrit ci-dessus : PE-X ou PB étant autorisés à la place de tuyauteries multicouches), fera de préférence l'objet d’un agrément technique délivré par un organisme européen membre de l’UEAtc, ou au minimum d'une recommandation écrite du fabricant concernant les prescriptions de pose, le raccordement, les accessoires et les outils à utiliser de manière à garantir une parfaite étanchéité et une longévité du système. 

**2.2. Plafond climatique à profilés métalliques à structure ouverte** 

**2.2.1. Construction et fixation des profilés** 

Le plafond à structure ouverte permet de combiner les effets de convection et de rayonnement, en profitant de plus de l’inertie thermique du plafond structurel, qui reste accessible. 

Il est composé de profilés métalliques en U, perforés ou non selon les exigences acoustiques, dans lesquels sont placés des tubes parcourus par l’eau de chauffage/refroidissement. Les profilés sont régulièrement espacés de manière à laisser circuler l’air (effet de convection naturelle en mode refroidissement). 

Les profilés métalliques visibles sont en acier galvanisé thermolaqué de teinte RAL 9010 (ou autre si spécifié au cahier spécial des charges). Les parties situées au-dessus des profilés sont peintes en noir mat. 

L’exécution est réalisée conformément aux plans d’architecture en ce qui concerne les formes, découpes, hauteurs de suspension, … La finition au niveau de la périphérie du plafond ou des ilots est réalisée à l’aide de profilés métalliques découpés sur mesure et peints d’usine de la même teinte que les profilés actifs. 

Les luminaires peuvent être suspendus ou encastrés dans le plafond moyennant découpes adéquates des profilés métalliques réalisées en usine, ou fixés au moyen de clips résistants entre 2 profilés constituant le plafond.

**2.2.2. Activation** 

L’activation est réalisée comme décrit au 2.1.2 ci-dessus. 

Le tube se pose dans les profilés métalliques du plafond. 

**2.3. Plafond climatique à panneaux rayonnants** 

**2.3.1. Panneaux** 

Les panneaux sont constitués de bacs métalliques en acier thermolaqué de min 0,5 mm d’épaisseur, ou de plaques de plâtre. 

Les panneaux rectangulaires sont profilés selon la modulation de plafond souhaitée. La face visible est lisse ou perforée selon les exigences acoustiques. Le panneau est profilé pour recevoir un isolant de minimum 30 mm d’épaisseur et les tubes dans lesquels circule l’eau de chauffage / refroidissement. De plus, des profils de suspension montés sur les panneaux métalliques rigidifient l’ensemble. La conception est étudiée pour une bonne conductivité et répartition de l’énergie véhiculée par le fluide vers la face d’émission du panneau. 

Les panneaux rayonnants sont fixés mécaniquement à l’aide de dispositifs de fixation invisibles. Ces fixations sont modulaires. 

Les panneaux métalliques sont démontables / basculables sans interruption de la pression et de la circulation d’eau dans les tubes. Ils sont munis d’un système de retenue (stop-chute) permettant de les suspendre sans risque de chute au sol lors de leur manipulation. 

Les panneaux en plaques de plâtre sont quant à eux fixés à demeure sur une structure en bois ou métallique adaptée. 

**2.3.2. Activation** 

Les panneaux sont activés à l’aide de tuyauteries synthétiques (PE-X selon NBN EN ISO 15875 avec barrière anti-diffusion d’oxygène suivant DIN 4726) ou en cuivre, conformes aux exigences de l’article C6. 

L’étanchéité de chaque composant est testée en usine avant livraison sur site. 

Les tubes utilisés doivent pouvoir supporter la pression et la température maximale de fonctionnement du système. 

L’activation à l’aide de tubes capillaires (diamètre intérieur inférieur à 7 mm) n’est pas autorisée. 

**2.4. Panneaux métalliques rayonnants de chauffage à eau** 

Ces dispositifs de chauffage sont adaptés aux locaux de grande hauteur (> 4m) tels que des ateliers, salles de sport, … 

Ils sont alimentés en eau chaude ne dépassant pas 111°C. 

Tous les composants de l'installation sont conçus pour résister aux températures et pressions de service maximales auxquelles ils peuvent être exposés. 

**2.4.1. Panneaux** 

Les panneaux rayonnants en acier d’une épaisseur minimale de 0,5 mm sont profilés en largeur apparente comprise entre 0,3 et 1,5 m et en longueurs de 2 à 8 m selon la disposition des lieux. Ils sont thermolaqués d’usine de teinte RAL 9010 (ou autre selon spécifications du cahier spécial des charges), et recouverts sur leur partie supérieure d’une couche d’isolation en laine minérale de min 30 mm d’épaisseur et protégée par un film ou voile. Selon spécifications du cahier spécial des charges, cette isolation est de plus recouverte d’une tôle de protection anti-poussières (facilement nettoyable) ou d’un treillis de protection bombé (dans le cas de salles de sport, pour éviter d’y piéger un ballon).

Les panneaux rayonnants sont suspendus ou fixés mécaniquement à l’aide de dispositifs de fixation invisibles tels que : profils de suspension, chainettes et mousquetons, œilleton et écrou fixé sur tôle profilée ou enserrant une poutre par une pince. 

**2.4.2. Activation** 

Les panneaux sont activés à l’aide de tubes en acier de précision selon NBN EN 10305-3 reliés à 2 collecteurs par panneau (départ et retour eau chaude). 

Les tubes utilisés doivent pouvoir supporter la pression et la température maximale de fonctionnement du système. 

La conception est étudiée pour une bonne conductivité et répartition de l’énergie véhiculée par le fluide vers la face d’émission du panneau (profilage du panneau pour entourer le tube, soudure par points sur toute la longueur, …). 

**3. Mise en œuvre et mise en service** 

**3.1. Limites des prestations** 

Les découpes nécessaires à l’intégration des équipements HVAC, électriques et de détection seront à la charge du fournisseur du plafond (découpes dans les lamelles, profilés, plaques et panneaux réalisées en usine). 

Les grilles de ventilation et tous les autres équipements techniques HVAC à intégrer au plafond sont à placer et à raccorder par l’entrepreneur. 

**3.2. Exigences spécifiques pour les plafonds climatiques à lamelles ou profilés métalliques (types selon 2.1 et 2.2)** 

Les lamelles ou profilés métalliques sont activés à l'aide d'un seul tube refroidissant par module de plafond. Tous les raccords se trouvent dans le faux-plafond de la zone de circulation (donc pas audessus des postes de travail). Les raccords sont de type à compression ou à sertir et sont réalisés conformément aux exigences de l’art C6 PAR 3. 

L’activation est réalisée de manière à obtenir une bonne uniformité de répartition de la puissance d’émission sur toute la surface active de plafond. Cette uniformité pourra être vérifiée par caméra thermographique dans le cadre des essais de seconde réception provisoire des installations HVAC. 

Les appareils d'éclairage sont 

- Soit encastrés dans la direction les lamelles / des profilés de plafond. Entre les appareils d'éclairage se trouvent des zones passives afin de pouvoir encastrer d'autres techniques comme bouches de ventilation, détecteurs à incendie, etc. 

- Soit suspendus sous le plafond. 

**3.3. Exigences spécifiques pour les plafonds climatiques à panneaux rayonnants (type selon 2.3)** 

Les panneaux d’un même local ou d’un même module sont raccordés pour réaliser une boucle de Tichelmann, de manière à obtenir une bonne uniformité de répartition de la puissance d’émission sur toute la surface active de plafond. Cette uniformité pourra être vérifiée par caméra thermographique dans le cadre des essais de seconde réception provisoire des installations HVAC. 

Les assemblages hydrauliques se font sans soudure, avec des raccords à visser sur tuyauteries flexibles en acier inoxydable conformes aux exigences de l’art C6.

**3.4. Exigences spécifiques pour les panneaux métalliques rayonnants de chauffage (type selon 2.4)** 

Les assemblages hydrauliques se font par soudures ou raccords à sertir conformément aux exigences de l’art C6. 

**4. Performances** 

**4.1. Plafonds climatiques (types selon 2.1 et 2.2)** 

Les plafonds doivent avoir subi des tests de puissance en chambre d'essais selon la norme NBN EN 14240 / NBN EN 14037-5 par un laboratoire reconnu ou organisme indépendant du fabricant. Sur demande du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], un rapport d'essai est présenté. Il doit correspondre exactement aux produits offerts, c’est-à-dire qu’il s'agisse des mêmes tuyauteries, profils et lamelles/profilés/panneaux de plafond. 

Les puissances statiques de refroidissement qui doivent être atteintes sont spécifiées au cahier spécial des charges. Par défaut, elles sont de minimum 60 W/m² de surface active en chambre d’essai selon NBN EN 14240 pour un écart de température nominal de 8°C entre la température d’ambiance et la température moyenne de l’eau de refroidissement. L’écart de température entre départ et retour d’eau de refroidissement est par défaut de 3°C. 

Le système est également prévu pour être alimenté en eau chaude à la température maximale de 40°C. Les puissances statiques de chauffage qui doivent être atteintes sont spécifiées au cahier spécial des charges. Le système doit, dans les conditions de l’essai réalisé selon NBN EN 14037-5, fournir une puissance en chauffage de minimum 60 W/m² de surface active pour une température ambiante de 20°C et un écart de 15°C entre la température d’ambiance et la température moyenne de l’eau de chauffage. L’écart de température entre départ et retour d’eau de chauffage est par défaut de 5°C. 

L’entrepreneur doit présenter, en annexe aux fiches techniques du matériel qu’il propose, un rapport établi pour un module-type du bâtiment à équiper de plafonds climatiques, basé sur le rapport d’essai selon NBN EN 14240 / NBN EN 14037-5 ; lequel doit contenir les éléments suivants : 

1. Pourcentage d’activation (par défaut minimum 70% de la surface brute) 

2. écart de température entre l’eau de refroidissement / de chauffage et l’ambiance ; vitesse d’écoulement de l’eau dans les tubes (le régime est de préférence turbulent pour un meilleur échange thermique) 

3. Paramètres concernant la ventilation : implantation et débit 

4. Données relatives à la géométrie et disposition des locaux et des façades, tenant compte notamment de la superficie des vitrages et de leur facteur solaire 

Le rapport doit clairement indiquer la puissance émise par module (m² au sol). La puissance complémentaire apportée par la ventilation ne peut être prise en considération. 

L’entrepreneur calcule également les pertes de charges hydrauliques dans les tubes du plafond, qui doivent rester inférieures à 25 kPa dans les branches les plus défavorisées du circuit hydraulique. 

Il présente les fiches techniques détaillées du matériel proposé et les plans d'exécution sur la modulation du bâtiment à l'approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] avant exécution. 

L'entrepreneur qui installe les plafonds climatiques s'engage, sous les paramètres présupposés de température et débit, à fournir les puissances demandées.

**4.2. Panneaux rayonnants (types selon 2.3 et 2.4)** 

Les panneaux doivent avoir subi des tests de puissance en chambre d'essais selon la norme NBN EN 14037-2 (pour le chauffage) et NBN EN 14037-4 (pour le refroidissement). Sur demande du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], un rapport d'essai est présenté. Il doit correspondre exactement aux produits offerts, c’est-à-dire qu’il s'agisse des mêmes panneaux rayonnants (dimensions, nombre de tubes, …). 

L’entrepreneur doit de plus présenter en annexe aux fiches techniques du matériel qu’il propose une note de calcul, émanant du constructeur, qui certifie la puissance d’émission des panneaux rayonnants selon les conditions de température du fluide et la température ambiante. 

Les puissances statiques de chauffage et refroidissement qui doivent être atteintes et les conditions de fonctionnement sont spécifiées au cahier spécial des charges. 

La vitesse d’écoulement dans les tubes est suffisante pour entrainer un écoulement non laminaire garant d’un bon transfert de chaleur entre le fluide caloporteur et le tube. 

L'entrepreneur qui installe les panneaux rayonnants s'engage, sous les paramètres présupposés de température et débit, à fournir les puissances demandées. 

**5. Régulation** 

Pour la régulation du circuit, voir l’art C21 du présent cahier des charges-type. 

Les circuits de chauffage sont régulés avec une température de départ glissante selon les besoins (courbe de chauffe). 

Les circuits de refroidissement sont régulés avec une température de départ constante et un horaire. 

Le débit d’eau pour chaque zone est réglé par vannes à 2 voies motorisées sur base de la mesure de température ambiante. Chaque zone de plafond est également équipée d’une vanne d’équilibrage hydraulique (ou limiteur de débit) sur l’alimentation en chaud et froid. 

Un système empêche d’alimenter simultanément (ou alternativement sur une courte durée) en chaud et en froid les parties de plafond d’un local ou d’une zone. A cet effet, il est prévu une zone morte autour de la température de consigne d’ambiance d’un local dans laquelle toutes les vannes alimentant ce local sont fermées. 

Il est autorisé, pour gérer le change-over (passage du mode chaud au froid et vice-versa) ainsi que la modulation du débit d’eau alimentant une zone de plafonds, d’utiliser une vanne à 6 voies en lieu et place d’un ensemble de vannes à 2 voies. 

Si les locaux présentent des châssis ouvrants, la détection de l'ouverture d’une fenêtre doit entraîner la fermeture des électrovannes alimentant le local et situées dans le plafond du couloir. Voir également l’article B3 PAR 4. 

Exigences spécifiques pour les systèmes de refroidissement : 

- Dans les locaux ou zones où l’humidité n’est pas suffisamment contrôlée en toutes circonstances, un détecteur de point de rosée provoque également l’arrêt de la circulation d’eau glacée en cas de risque de condensation sur les tuyauteries et vannes d’eau glacée. 

- En cas de température glissante de l’eau alimentant le circuit, celle-ci doit être réglée au minimum 2°C au-dessus du point de rosée de l’ambiance des locaux desservis.

**6. Garantie** 

L’entrepreneur donne une garantie du fabricant : 

- de minimum 2 ans sur l'entièreté du plafond 

- de minimum **10 ans** sur l'étanchéité du système placé, ainsi que sur tout défaut de fabrication et de matériau 

Cette garantie prenant cours à la date de la première réception provisoire inclut le remplacement des éléments défectueux ainsi que tous les frais annexes (main d’œuvre, joints, vidanges, remplissages, réfections diverses, enlèvement et repose du plafond le cas échéant …). 

Cette garantie du fabricant est couverte par un contrat d’assurance pour un montant adapté au risque.
