---
type: document-section
document_id: cct-105
section_id: doc105-tech-0118
ordre_document: 141
titre: ARTICLE C10. PAR. 5. BATTERIES DE CHAUFFE ET DE REFROIDISSEMENT
aliases:
  - CCT 105 — HVAC FR 2023 — 141 ARTICLE C10. PAR. 5. BATTERIES DE CHAUFFE ET DE REFROIDISSEMENT
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/140-article-c10-par-4-chauffage-refroidissement-par-plafond-rayonnant|ARTICLE C10. PAR. 4. chauffage / refroidissement par plafond rayonnant]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/142-article-c10-par-6-ventilo-convecteurs|ARTICLE C10. PAR. 6. ventilo convecteurs]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 141_article_c10._par._5._batteries_de_chauffe_et_de_refroidissement.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C10. PAR. 5. BATTERIES DE CHAUFFE ET DE REFROIDISSEMENT 

**1. Généralités** 

Les présentes exigences s’appliquent aux batteries de chauffe et de refroidissement installées dans ou faisant partie de : 

- Caissons de traitement d’air (ou batteries secondaires de traitement dans les conduits) 

- Tours de refroidissement hybrides et aérorefroidisseurs 

- Convecteurs 

- Ventilo-convecteurs 

- Aérothermes 

- Poutres actives / passives 

- (art. C12. PAR. 5) (art. C4. PAR. 5) (PAR. 2 du présent article) (PAR. 6 du présent article) (PAR. 7 du présent article) (PAR. 8 du présent article) 

**2. Exigences constructives** 

**2.1. Batteries à eau chaude / glacée** 

Les batteries sont constituées de rangées de tubes à ailettes. Les batteries sont en acier galvanisé à chaud après assemblage, ou sont constituées de matériaux inoxydables : cuivre, aluminium ou acier inoxydable. 

Le contact entre les tubes et les ailettes est aussi intime que possible et ne peut diminuer avec le temps ou les variations de température. 

La solidarisation entre les tubes et les ailettes est obtenue par l'un des procédés suivants : 

- ailettes venant de la masse 

- sertissage 

- galvanisation à chaud par immersion dans un bain de zinc fondu des tubes et des ailettes. 

Les batteries galvanisées dont la protection serait altérée pendant le transport ou le montage sont refusées. 

Toutes les ailettes qui seraient pliées ou déformées au cours du transport ou du montage sont remises dans leur état primitif. 

Les tubes et leurs raccordements sont conformes à l'article C6 du présent cahier des charges-type. 

Les batteries sont étudiées pour permettre la réalisation d'éléments d'une grande efficacité et d'un encombrement réduit. Lorsqu'elles équipent des groupes de traitement d'air, le rapport des dimensions des batteries est autant que possible adapté aux caractéristiques de ces groupes. 

En matière d’énergie et d’hygiène, 

- Les batteries chaudes utilisées pour sécher l’air avant la première section de filtration doivent présenter une distance minimale entre les ailettes d’au moins 4 mm. 

- La distance entre les ailettes des batteries de refroidissement pourvues de la fonction de déshumidification doit être au minimum de 2,5 mm ; pour les autres batteries, la distance entre les ailettes doit être d'au moins 2,0 mm. 

- le nettoyage doit être garanti jusqu'au cœur. C’est pourquoi les échangeurs de chaleur doivent si nécessaire être conçus de façon à être divisés dans la direction de l’air (la profondeur maximale de l’ailette doit être de 300 mm par échangeur de chaleur). 

A moins que le cahier spécial des charges n'impose une pression supérieure, les batteries sont essayées en usine à une pression d'essai effective de 1,3 fois la pression de conception, qui est par défaut de 6 bars. Sur chaque batterie est apposé un marquage attestant que le test a bien été effectué et que les résultats sont conformes aux exigences. Sur demande du, l’entrepreneur fournit un certificat déclarant que l'épreuve de pression a été réellement effectuée sans qu'il ait été constaté de fuites. Quand il le juge utile, le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] délègue un représentant dans les usines du constructeur pour assister aux essais de mise sous pression.

Les batteries des groupes de traitement d’air répondent également aux exigences de la NBN EN 13053 et de l’art C12 PAR 5 du présent cahier des charges-type. Elles sont enfermées dans des caissons constitués de telle sorte que les fuites d'air latérales soient rendues impossibles. 

**2.2. Batteries à détente directe (fluide frigorigène)** 

Les batteries des évaporateurs et condenseurs à air répondent aux exigences du point 2.1 ci-dessus, complétées par les éléments suivants : 

- elles sont conformes aux exigences de l’art C4 ; 

- elles sont constituées de tubes en cuivre et ailettes en aluminium ; 

- elles sont testées à une pression 1,3 fois leur pression maximale de service. 

**3. Mise en œuvre et mise en service** 

**3.1. Batteries à eau chaude / glacée** 

Les orifices d'entrée et de sortie du fluide caloporteur sont pourvus de brides ou de raccords trois-pièces (raccords-union). 

Les batteries des convecteurs, ventilo-convecteurs, aérothermes et poutres sont munies à l'entrée d'un robinet (à commande manuelle, thermostatique ou motorisée), à la sortie d'un raccord réglable servant d'organe d'isolement et au point haut d'un purgeur. 

Les autres batteries sont équipées de robinets d'isolement à l'entrée et à la sortie, et d'un robinet de réglage sur la tuyauterie de by-pass éventuelle. Elles comportent de plus, si nécessaire, une bouteille d'air avec purge au point haut et un robinet de vidange au point bas. 

Les batteries placées dans les groupes de traitement d'air ou dans les conduits d’air sont raccordées aux éléments voisins au moyen de pièces spéciales dont la forme est étudiée pour éviter tout décollement des veines d'air et assurer une répartition uniforme du flux d'air sur les batteries. Sauf lorsque, en vertu des conditions de fonctionnement, toute condensation est impossible, les batteries froides des groupes de traitement d'air sont suivies d'un éliminateur de gouttelettes et munies d'un bassin de recueillement des condensats. L'un et l'autre sont construits soit en acier et galvanisés à chaud après fabrication, soit en matériau inoxydable tel qu’acier inoxydable, cuivre ou aluminium ; toutes dispositions sont prises afin d'empêcher la corrosion par formation de couples galvaniques. Le bassin de recueillement est raccordé à l'égout avec siphon et écoulement visible après le siphon. 

**3.2. Batteries à détente directe (fluide frigorigène)** 

Le raccordement des condenseurs et évaporateurs à air est réalisé selon les exigences de l’art C6 en fonction du type et de la nature des tuyauteries utilisées. 

Les évaporateurs placés dans des groupes de traitement d’air sont suivis d’un éliminateur de gouttelettes et bassin de recueillement des condensats comme décrit au point 3.1 ci-dessus. 

**4. Performances** 

Les performances des batteries doivent être évaluées selon NBN EN 1216. Pour les batteries des groupes de traitement d’air, il est également tenu compte de la NBN EN 13053.

- Le cahier spécial des charges donne pour chaque batterie les renseignements et impositions ci-après : -nature du fluide: eau (en précisant les additifs éventuels), vapeur, fluide thermique, fluide frigorigène 

   - -le régime de température et la pression du fluide 

   - -la puissance nominale de la batterie en kW 

   - -le débit d'air nominal en m³/h 

   - -la température (et le cas échéant l’humidité) de l'air à l'amont de la batterie 

   - -la température (et le cas échéant l’humidité) de l'air à obtenir à l'aval de la batterie 

   - -la perte de pression admissible, en kPa, dans le circuit "eau" pour la batterie et ses organes de réglage automatique dans le cas où le fluide est de l'eau (par défaut 20 kPa) 

   - -la perte de pression admissible, en Pa, dans le circuit d'air au passage par la batterie (par défaut, les valeurs renseignées à l’art B5 PAR 1 doivent être respectées). 

Dans le cas de batteries à eau, l’entrepreneur doit préciser la vitesse du fluide dans les tuyaux de la batterie. Cette vitesse doit être comprise entre 0,4 et 1,5 m/s pour réaliser un bon échange et éviter une vitesse de laminage qui entraine une usure prématurée de l’échangeur.
