---
type: document-section
document_id: cct-105
section_id: doc105-tech-0119
ordre_document: 142
titre: ARTICLE C10. PAR. 6. ventilo convecteurs
aliases:
  - CCT 105 — HVAC FR 2023 — 142 ARTICLE C10. PAR. 6. ventilo convecteurs
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/141-article-c10-par-5-batteries-de-chauffe-et-de-refroidissement|ARTICLE C10. PAR. 5. BATTERIES DE CHAUFFE ET DE REFROIDISSEMENT]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/143-article-c10-par-7-aerothermes-a-eau-chaude|ARTICLE C10. PAR. 7. aérothermes à eau chaude]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 142_article_c10._par._6._ventilo-convecteurs.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C10. PAR. 6. VENTILO-CONVECTEURS 

**1. Généralités** 

Les radiateurs, convecteurs et convecteurs de caniveaux assistés par ventilateur sortent du champ d’application du présent paragraphe et sont conformes aux exigences de la NBN EN 16430. 

Il existe plusieurs types de ventilo-convecteurs. Ils peuvent être placés en pose libre (montage mural ou plafonnier), encastrés (dans le sol, le plafond), intégrés dans un habillage, placés en faux-plafond ou espace technique et raccordés à des bouches d’air via conduits d’air (unités raccordées ou modèles gainés), ou du type rideaux d’air avec soufflage vertical vers le bas. 

Les batteries de chauffe et/ou de refroidissement peuvent être à eau, fluide thermique, fluide frigorigène, ou électriques selon les cas. 

Vu la grande diversité de types de ventilo-convecteurs et tenant compte des spécificités de chaque projet (type de bâtiment, disposition et aménagement des locaux, …), les exigences spécifiques à chaque cas de figure sont spécifiées au cahier spécial des charges. 

**2. Exigences constructives** 

**2.1. Généralités** 

Le châssis est réalisé en tôles d'acier galvanisé Sendzimir d'une épaisseur minimale de 1 mm. 

Les appareils prévus pour le refroidissement sont pourvus d'un bac de récolte des condensats en tôle d'acier galvanisé Sendzimir ou en matière synthétique résistante, placé sous les conduites, raccords hydrauliques et vannes. Une isolation est placée sous le bac. 

Si une pompe de relevage des condensats est nécessaire, elle est intégrée à la carrosserie et montée d’usine. 

Les raccordements hydrauliques peuvent se situer d’un côté ou de l’autre de l'appareil, mais doivent être séparés des raccordements électriques. 

Les consoles pour différentes applications (murales ou plafonnières) ainsi que tous les accessoires de prise d’air neuf, de recyclage et/ou de mélange sont à prévoir également en fonction de leur nécessité et des exigences spécifiques mentionnées dans le cahier spécial des charges. 

**2.1.1. Ventilateur** 

Chaque ventilo-convecteur est équipé d’un ou plusieurs ventilateurs. 

Les ventilateurs sont conformes aux exigences de l’art C13 du présent cahier des charges-type. Ils sont de type centrifuge à doubles ouïes (aubes inclinées vers l'avant) ou tangentiels. Ils sont fabriqués en tôle d'acier galvanisé Sendzimir, mais peuvent être en matière synthétique pour les débits inférieurs à 500 m³/h. 

Le groupe moto-ventilateur doit être silencieux et dynamiquement équilibré ; les pièces tournantes étant montées sur roulements à billes sans entretien prévus pour un fonctionnement de 40.000 heures au moins sans intervention. 

Chaque ventilateur est équilibré statiquement et dynamiquement (classe Q = 2,5 selon ISO 1940-1). 

Les ventilateurs utilisés sont peu sensibles à la variation de pression, ce qui permet d’obtenir un point de fonctionnement (débit) stable avec une perte de charge variable sur le filtre en fonction du colmatage. 

Chaque ventilateur est entraîné par son propre moteur 230 V, équipé de minimum 5 vitesses, dont 3 raccordées. Le choix des 3 vitesses peut être modifié sur chantier d'une façon simple. Suivant la taille de l'appareil, 1 – 2 ou 3 moto-ventilateurs sont montés dans l'appareil. Les moteurs sont équipés d'une protection thermique (Thermocontact) et classés IP 54. Tous les ventilateurs, avec ou sans régulation, sont câblés jusqu'au bornier de l’appareil.

**2.1.2. Batterie** 

Les ventilo-convecteurs contiennent par défaut 1 ou 2 batteries (raccordement à 2 ou 4 tubes) pour le chauffage et/ou le refroidissement. 

Un deuxième ou un troisième échangeur de chaleur peut cependant être adjoint et permet ainsi de couvrir une plage d’émissions calorifiques plus importante. 

Les batteries sont conformes aux exigences du PAR 5 du présent article. Elles sont constituées de tubes en cuivre sans soudure et ailettes en aluminium. 

Pour obtenir une surface d'échange optimale, la batterie est de préférence placée dans l'appareil sous un angle de 45°. 

Les batteries sont pourvues de vannes de purge et de vidange, aussi bien pour un montage plafonnier que mural. 

**2.1.3. Filtre** 

Les appareils sont équipés de filtres de classe ISO grossier (min 50%) selon NBN EN ISO 16890, montés sur un cadre en acier galvanisé ou en matière synthétique résistante, facilement extractible tant pour exécution habillée ou non. 

Les filtres répondent aux exigences de l'article C16. 

**2.2. Modèle mural à intégrer dans un habillage décoratif (hors entreprise)** 

Les ventilo-convecteurs sont incorporés dans un habillage décoratif qui fait partie de l’entreprise grosœuvre et parachèvements. 

Les échangeurs sont dotés de collecteurs pour raccordements hydrauliques du même côté. La fixation se fait à l’aide de consoles en acier galvanisé (espacement maximum 1.50 m). 

La prise d’air est réalisée par le bas. Le caisson en tôle d’acier galvanisé est aménagé de manière à diriger le flux d’air vers les grilles de soufflage en évitant le by-pass à l’intérieur de l’habillage. 

L’échangeur est choisi le plus long possible pour répartir au mieux le flux d’air sur la longueur des grilles de soufflage disposées dans l’habillage. 

**2.3. Modèle mural ou plafonnier pour montage en apparent, avec habillage** 

Les habillages (carrosseries) sont prévus pour un montage en allège ou plafonnier. 

Ils sont fabriqués 

- soit en tôle d'acier galvanisé revêtu d'une couche de fond et ceci après pliage des tôles. Une couche de peinture de finition thermolaquée d’usine (teinte RAL à soumettre à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]) sera également prévue. 

- Soit en matière synthétique résistante, de teinte RAL 9010 

Les grilles de reprise et de diffusion d’air sont disposées de manière à obtenir une bonne répartition du flux d’air et une bonne diffusion de la chaleur (ou du refroidissement) dans le local. 

L'accès à la partie électrique et hydraulique est protégé par des trappes à bords arrondis en matière synthétique de même ton que l’habillage. 

La garniture cache-filtre est pourvue de fermetures simples, ce qui permet le nettoyage ou le remplacement aisé des filtres sans le démontage de l'habillage. La garniture cache-filtre est peinte dans le même ton que l'habillage. 

Les pieds éventuels, grille d'aspiration et section de mélange sont également peints. 

La face arrière des appareils placés devant une fenêtre ou en pose libre possède une finition identique à la face avant.

**2.4. Modèle plafonnier pour montage encastré (cassette plafonnière)** 

La face frontale est en matière synthétique résistante de teinte RAL 9010 et présente 1, 2 ou 4 orifices de soufflage réglables avec ailettes motorisées, ainsi qu’une grille de reprise d’air frontale. Le système est conçu de manière à s’intégrer parfaitement dans un faux-plafond, le cadre ne présentant pas d’arêtes saillantes. Les fixations sont invisibles. 

L’accès au filtre pour son remplacement se fait par la face frontale. 

**2.5. Modèle de sol pour montage encastré** 

L'appareil nu est prévu pour un montage encastré dans le sol avec un cadre permettant la pose de grilles résistantes. 

L’appareil dispose de pieds ou d’éléments de fixation qui permettent un réglage précis de l’affleurement entre le caisson et le sol fini. 

Les grilles sont fabriquées en acier ou aluminium extrudé selon les exigences du cahier spécial des charges et soumises à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

La résistance mécanique de la grille doit être suffisante pour permettre de marcher dessus sans provoquer de détérioration de celle-ci. Les grilles répondent aux exigences de l’article C15 PAR 1, notamment le point 2.3.3. 

Les grilles sont placées sur des cadres et doivent être facilement démontables pour laisser un accès aisé lors de la maintenance. 

Les grilles sont rigides, ou en ruban déroulable à lamelles transversales d’une pièce (jusqu’à une longueur de 10 m). 

L’appareil n’est pas équipé de filtre à air. 

**2.6. Modèle gainable / unité raccordée** 

L’appareil est constitué d’un caisson en acier galvanisé à suspendre dans un faux-plafond ou un espace technique et à raccorder à une ou plusieurs bouches de reprise et de soufflage par le biais de conduits d’air et de flexibles acoustiques. Il doit être possible de choisir et configurer la position des orifices de reprise et de soufflage. 

Le ventilateur doit pouvoir créer suffisamment de pression, ce qui permet la connexion à un réseau de gaines limité dans un faux-plafond. 

**2.7. Modèle à soufflage vers le bas / rideau d’air** 

L’appareil est prévu pour être monté au niveau d’un passage de porte ou sas d’entrée d’un bâtiment. Selon les cas, il sera encastré dans le faux-plafond ou posé en apparent. 

Les grilles de soufflage linéaires réglables sont conçues et dimensionnées pour former un rideau d’air vertical qui atteint le sol, créant une barrière contre les infiltrations d’air incontrôlées, sur toute la largeur de la baie. 

La teinte RAL est à soumettre à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

**3. Mise en œuvre et mise en service** 

L’implantation exacte ainsi que les dimensions et l’esthétique des appareils sont à soumettre à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] de manière à s’inscrire correctement dans l’architecture et l’aménagement des locaux. Les dimensions maximales sont le cas échéant indiquées sur les plans ou les [[concepts/documents-du-marche|Documents du Marché]]. 

Le cahier spécial des charges précise le type de montage souhaité. Le flux d’air est de type en I ou en L (prise d’air et rejet alignés ou disposés à angle droit). Il peut également être du type cassette à 1, 2 ou 4 voies dans le cas d’un montage au plafond.

Les organes nécessitant un entretien (filtres, registres, vannes motorisées, …) doivent rester accessibles, par le choix de la configuration et du positionnement de l’appareil et l’aménagement éventuel des trappes d’accès. 

**4. Performances** 

La puissance des ventilo-convecteurs à eau est établie selon NBN EN 1397. 

La puissance nominale de chaque batterie doit être atteinte à la vitesse maximum sélectionnée du ventilateur. 

Le cahier spécial des charges spécifie le cas échéant les régimes de température d’alimentation (eau chaude / eau glacée) ainsi que les puissances utiles (puissances sensibles) à délivrer dans les locaux traités en fonction des conditions d’ambiance (température et humidité). 

A défaut d’informations précises, le régime d’eau chaude considéré est 60/40 °C (chauffage à basse température) et les conditions ambiantes sont celles définies à l’art B1 selon le type de local. 

Les ventilo-convecteurs sont couverts par une **certification Eurovent** . La classe énergétique des ventilo-convecteurs satisfait aux prescriptions de l’art C13 PAR 5 point 

Pour chaque cas particulier, l’entrepreneur fournit une étude détaillée du dimensionnement de l’appareil et de la diffusion d’air avec simulation de la vitesse et de la portée du flux, tenant compte des conditions d’installation et du mode de fonctionnement (chauffage et/ou refroidissement). 

Le cas échéant, le cahier spécial des charges définit la distance des appareils par rapport à la zone de confort telle que définie à l’article B1. 

Les niveaux sonores spécifiés par l'article D2. - Acoustique doivent être respectés à la vitesse maximum et moyenne du ventilateur. 

L’entrepreneur fournit en annexe aux fiches techniques du matériel qu’il propose une note de calcul du niveau NR dans chaque local équipé de ventilo-convecteurs, sur base du niveau de puissance acoustique généré au régime pour lequel les ventilo-convecteurs ont été sélectionnés. 

Sur demande du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], l’entrepreneur fournit également les résultats des essais réalisés selon NBN EN 16583 attestant des caractéristiques acoustiques des ventilo-convecteurs proposés. 

**5. Régulation** 

Pour la régulation du circuit hydraulique (eau chaude / eau glacée) alimentant des ventilo-convecteurs, voir art C21 PAR 7 point 4.9 

A défaut de prescriptions complémentaires au cahier spécial des charges (par exemple gestion centralisée par ARCP des ventilo-convecteurs d’un local ou d’une zone, commande centralisée pour passage entre les modes jour/nuit, …), les ventilo-convecteurs sont équipés d'une régulation indépendante autonome montée en usine et composée de : 

- une vanne modulante pour le chaud 

- une vanne modulante pour le froid 

- une vanne de réglage et d’arrêt par batterie 

- un boitier de commande avec sonde de température (dans la prise d’air ou dans l’ambiance) et commande externe assurant la régulation maitre-esclave 

- si nécessaire, un transformateur 230 Volt pour assurer l‘alimentation en 10V/24V 

- le câblage et les connexions électriques

Les fonctions de régulation sont : 

- commande modulante de la vanne (circuit chaud) ; 

- commande modulante de la vanne (circuit froid) ; 

- zone neutre (réglable, de minimum 2°C) entre les modes chauffage et refroidissement 

- commande automatique ou manuelle du (des) ventilateur(s) à trois vitesses. 

Au niveau du boîtier de commande, les réglages suivants sont possibles : 

- Choix du point de consigne de la température ambiante entre 10 et 30°C avec la possibilité de réduire cette plage entre 2 valeurs réglables (par exemple entre 18° C et 24° C); 

- Commande automatique ou manuelle du ventilateur à trois vitesses. Si le commutateur se trouve sur la position "OFF", le ventilo-convecteur se met en route au cas où la température ambiante est inférieure à 8°C (valeur paramétrable). 

- Commutateur jour/nuit pour le choix manuel du régime réduit. En position "nuit", la température ambiante en mode chauffage sera maintenue au point de consigne diminué de 1 à 7°C au choix ; le régime "froid" est par contre coupé. 

- Commutateur auto/manuel : choix du changement automatique entre le fonctionnement régime "chaud" et "froid". 

Dans le cas particulier des rideaux d’air, la régulation permet d’obtenir une température de pulsion constante calculée en fonction des conditions ambiantes de manière à garantir la portée du flux d’air jusqu’au sol pour la vitesse des ventilateurs sélectionnée. Ainsi, l’air pulsé pourra être plus chaud lorsque les ventilateurs sont en grande vitesse. 

**6. Garantie** 

L’entrepreneur donne une garantie du fabricant de minimum **5 ans** sur les ventilo-convecteurs en ce qui concerne leur étanchéité et leur résistance à la corrosion externe, ainsi que sur tout défaut de fabrication et de matériau (hors composants électriques qui sont garantis 2 ans). Cette garantie prenant cours à la date de la première réception provisoire inclut le remplacement des éléments défectueux ainsi que tous les frais annexes (main d’œuvre, joints, vidanges, remplissages, réfections diverses, …) à charge de l’entrepreneur. 

Cette garantie du fabricant est couverte par un contrat d’assurance pour un montant adapté au risque.
