---
type: document-section
document_id: cct-105
section_id: doc105-tech-0120
ordre_document: 143
titre: ARTICLE C10. PAR. 7. aérothermes à eau chaude
aliases:
  - CCT 105 — HVAC FR 2023 — 143 ARTICLE C10. PAR. 7. aérothermes à eau chaude
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/142-article-c10-par-6-ventilo-convecteurs|ARTICLE C10. PAR. 6. ventilo convecteurs]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/144-article-c10-par-8-chauffage-refroidissement-par-poutres-passives-actives|ARTICLE C10. PAR. 8. chauffage / refroidissement par poutres passives / actives]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 143_article_c10._par._7._aérothermes_à_eau_chaude.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C10. PAR. 7. AÉROTHERMES À EAU CHAUDE 

**1. Généralités** 

Les aérothermes sont utilisés dans des locaux comme les entrepôts, les ateliers et les salles de sport. Dans à les locaux de grande hauteur, ils sont installés en combinaison avec des ventilateurs de déstratification. 

Ce paragraphe ne traite que des aérothermes avec batterie à eau chaude. 

L’appareil est constitué d’un caisson métallique dans lequel se trouvent une batterie, un ventilateur, ainsi que des organes de réglage du flux d’air (ailettes de déflexion horizontales). L’appareil peut être complété par des déflecteurs verticaux, une section de filtration, une section de mélange et des sections pour prise d’air extérieur. 

Les aérothermes avec admission d’air frais ne sont pas énergétiquement recommandés car il n’y a pas de récupération de chaleur. Une note de justification sera soumise pour cette application. 

L’unité est par défaut à soufflage libre, mais peut être connectée à un réseau de conduits d’air (avec diffuseurs d’air) si le cahier spécial des charges le demande. 

**2. Exigences constructives** 

Les appareils avec prise d’air extérieur sont équipés de filtres de classe minimale ISO grossier 50% selon NBN EN ISO 16890, montés sur un cadre en acier galvanisé, facilement extractible. Le ventilateur est protégé par une grille. 

Les aérothermes fonctionnent par défaut à 100% en recyclage d’air, mais sont équipés d’un registre (tout ou rien, ou modulant selon les cas) avec prise d’air neuf si le cahier spécial des charges l’exige. Dans ce cas, la prise d’air neuf extérieure est équipée d’une bouche extérieure conforme à l’art C15 PAR 1 et la batterie est pourvue d’une protection antigel. 

Si les circonstances l'exigent, un filtre peut être prévu sur la reprise d’air (par exemple pour une menuiserie). 

La batterie et le ventilateur doivent être faciles à nettoyer. 

Les aérothermes sont prêts à l’emploi et équipés de leurs accessoires, ils sont pourvus d’une boîte à bornes avec interrupteur de sécurité sur le côté du caisson. 

La batterie est conforme aux dispositions de l'art. C10 PAR 5. 

La position des raccordements hydrauliques de la batterie est adaptée selon les conditions d’installation, latéralement à droite ou à gauche de l’appareil. 

Chaque batterie est équipée à l'extérieur de l'enveloppe d'un purgeur d'air et d’un robinet de vidange. Ces éléments peuvent éventuellement être combinés pour plusieurs unités dans le même local. 

La construction est réalisée en acier galvanisé sans vis ou rivets visibles et avec angle arrondis. La peinture de finition en laque est résistante aux rayures et antistatique. La teinte RAL est éventuellement spécifiée au cahier spécial des charges. 

Le ventilateur est du type axial ou centrifuge selon la pression requise, à vitesse réglable (en continu ou par paliers) et répond aux exigences de l’art. C13. 

La répartition du flux d’air est réglable. 

Le cahier spécial des charges spécifie le type de soufflage, le flux au travers de l’appareil pouvant être horizontal ou vertical :

**Soufflage horizontal :** 

L’aérotherme est équipé selon exigences du cahier spécial des charges de grilles de soufflage à simple ou double déflection constituées d’ailettes aérodynamiques (pouvant être motorisées) en aluminium. 

**Soufflage vertical :** 

Selon la disposition des lieux et la hauteur d’installation, l’aérotherme est équipé d’un cône de soufflage vertical (direct ou à haute induction), ou d’un soufflage latéral réglable dans 1 à 4 directions, avec ailettes à déflexion réglable. 

Dans le cas des salles de sport, un treillis de protection des grilles de soufflage contre les chocs de ballons est prévu. 

**3. Mise en œuvre et mise en service** 

Les consoles de fixation pour différentes situations (murales ou plafonnières) ainsi que tous les accessoires de prise d’air extérieur, de recyclage ou de mélange sont à prévoir en fonction de leur nécessité. 

Tous les accessoires et dispositifs de fixation sont fournis d’origine par le fabricant de l’appareil, ou, dans des cas de figure particuliers, réalisés sur mesure en respectant les instructions de pose du fabricant. Tous les accessoires pour fixer l’appareil à la structure du bâtiment sans vibrations font partie de l’entreprise. 

**4. Performances** 

Les plans et [[concepts/documents-du-marche|Documents du Marché]] indiquent l'émission calorifique nominale de chaque aérotherme ainsi que les conditions de fonctionnement (notamment la disposition dans le local, type de montage et la hauteur de pose, le rayon d’action, la portée du jet d’air chaud, le régime de température d’eau, la température ambiante, le cas échéant, la quantité d’air extérieur, les conditions acoustiques). 

A défaut d’informations précises, le régime d’eau chaude considéré est **60/40 °C** (chauffage à basse température) et les conditions ambiantes sont celles définies à l’art. B1 selon le type de local. 

Sur demande du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], l'entrepreneur fournit le procès-verbal d'essai de détermination de l'émission calorifique des aérothermes qu'il propose, établi selon la norme NBN 316 par un laboratoire indépendant. 

Cet essai est effectué sur des appareils de modèle, de type et de dimensions identiques à ceux des aérothermes proposés. 

Sur cette base, l’entrepreneur spécifie la puissance utile délivrée par les appareils qu’il propose dans les conditions de fonctionnement demandées. 

L’interpolation est cependant permise dans une même série, mais non l’extrapolation. 

L’entrepreneur établit également une note déterminant la portée (rayon d’action) de chaque aérotherme, spécifiant les vitesses d’air en zone occupée. 

La direction et la portée du flux d’air sont réglées de manière à respecter les exigences en matière de conditions ambiantes, à savoir la température et la vitesse d’air résiduelle en zone occupée. 

**5. Régulation** 

Pour la régulation des aérothermes et du circuit hydraulique (eau chaude) alimentant des aérothermes, voir art C21 PAR 7 point 4.7. En l’absence de système de régulation par ARCP, une régulation locale autonome (incluse dans le prix des aérothermes) assure les fonctions et programmes d’application. Elle est équipée de tous les accessoires et raccordements nécessaires au fonctionnement des appareils.

**6. Garantie** 

L’entrepreneur donne une garantie du fabricant de minimum **5 ans** sur les aérothermes en ce qui concerne leur étanchéité et leur résistance à la corrosion externe, ainsi que sur tout défaut de fabrication et de matériau (hors composants électriques qui sont garantis 2 ans). Cette garantie prenant cours à la date de la première réception provisoire inclut le remplacement des éléments défectueux ainsi que tous les frais annexes (main d’œuvre, joints, vidanges, remplissages, réfections diverses, tests …) à charge de l’entrepreneur. 

Cette garantie du fabricant est couverte par un contrat d’assurance pour un montant adapté au risque.
