---
type: document-section
document_id: cct-105
section_id: doc105-tech-0124
ordre_document: 147
titre: ARTICLE C11. PAR. 1. Définitions
aliases:
  - CCT 105 — HVAC FR 2023 — 147 ARTICLE C11. PAR. 1. Définitions
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/146-article-c11-par-0-references-normatives|ARTICLE C11. PAR. 0. Références normatives]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/148-article-c11-par-2-domaines-d-application|ARTICLE C11. PAR. 2. Domaines d’application]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 147_article_c11._par._1._définitions.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C11. PAR. 1.  DÉFINITIONS 

**1. Humidificateur** 

Un humidificateur est un appareil destiné à augmenter le taux d’humidité dans l’air des locaux traités, soit pour assurer le confort des personnes, soit pour assurer le bon conditionnement des matériaux stockés ou manipulés. 

Dans le présent article ne sont considérés que les humidificateurs qui sont intégrés dans les systèmes de traitement d'air, soit placés dans la section d'humidification d'un caisson de traitement d'air, soit placés dans les réseaux de conduits d'air. 

**2. Humidificateur à pulvérisation d’eau** 

Ce type d'humidificateur pulvérise de l'eau en fines particules par l'intermédiaire d'une (de) rampe(s) à gicleurs. 

Mélangées à l'air à humidifier, ces fines particules passent de l'état liquide (eau) à l'état gazeux (vapeur) en puisant la chaleur nécessaire à ce changement de phase dans l'air traité. 

**3. Humidificateur à évaporation** 

Dans ce type d'humidificateur on fait circuler l'air à humidifier sur une surface mouillée (surfaces de ruissellement, fils tendus, etc.). 

En fonction de la température et du taux d'humidité de l'air, celui-ci est humidifié par évaporation de l'eau au niveau de la surface mouillée. 

Dans ce cas la chaleur nécessaire au changement de phase est retirée à l'air traité. 

**4. Humidificateur à vapeur non autonome** 

Ce type d'humidificateur est constitué d'une rampe d'injection de vapeur, raccordée à un réseau externe de distribution de vapeur alimenté par une chaudière vapeur ou un générateur de vapeur. 

**5. Humidificateur à vapeur autonome** 

Ce type d'humidificateur est constitué d'une rampe d'injection de vapeur, raccordée à un générateur de vapeur compact placé à proximité du point d'injection. 

**6. Efficacité (« rendement ») d’un humidificateur** 

Pour les humidificateurs adiabatiques (à pulvérisation et à évaporation) la NBN EN 13053 + A1 (2011) définit une efficacité d'humidification η **h** comme suit η = 𝒕𝒕𝟏𝟏−𝒕𝒕𝟐𝟐 𝒉𝒉 𝒕𝒕𝟏𝟏−𝒕𝒕𝟑𝟑 

- où **t1** = température moyenne de l'air à l'entrée de l'humidificateur **t2** = température moyenne de l'air après l'humidificateur **t3** = température de saturation de l'air aux conditions d'entrée 

**7. Parcours minimal d’humidification** 

Le parcours minimal d'humidification est la distance minimale entre le point où s'effectue la pulvérisation de l'eau ou l'injection de vapeur et le point où soit les aérosols produits par la pulvérisation sont totalement évaporés, soit où la vapeur sèche injectée est totalement absorbée par l'air. 

**8. Distance libre d’humidification** 

Ce terme couvre la longueur libre effective dans la section d'humidification d'un caisson de traitement d'air entre les rampes de pulvérisation ou d'injection de vapeur et tout obstacle dans le flux d'air (séparateur de gouttelettes, batteries, …)
