---
type: document-section
document_id: cct-105
section_id: doc105-tech-0125
ordre_document: 148
titre: ARTICLE C11. PAR. 2. Domaines d’application
aliases:
  - CCT 105 — HVAC FR 2023 — 148 ARTICLE C11. PAR. 2. Domaines d’application
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/147-article-c11-par-1-definitions|ARTICLE C11. PAR. 1. Définitions]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/149-article-c11-par-3-exigences-generales|ARTICLE C11. PAR. 3. Exigences générales]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 148_article_c11._par._2._domaines_dapplication.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C11. PAR. 2.  DOMAINES D’APPLICATION 

Pour les installations industrielles et pour les installations courantes de confort il sera le plus souvent fait appel à des humidificateurs à eau (à pulvérisation ou à évaporation). 

Là où un réseau de vapeur est prévu pour d’autres applications et/ou pour des installations importantes avec de nombreux groupes de traitement d’air, où l’installation d’un générateur de vapeur dédié à l’humidification est justifié, les humidificateurs à vapeur « non autonomes » présentent des avantages au point de vue hygiénique. 

De plus, pour les établissements de santé et les laboratoires biologiques ou biochimiques l’humidification doit être du type à vapeur sèche. 

Les humidificateurs à vapeur autonomes sont à réserver pour des applications localisées avec des demandes limitées d’humidification.
