---
type: document-section
document_id: cct-105
section_id: doc105-tech-0126
ordre_document: 149
titre: ARTICLE C11. PAR. 3. Exigences générales
aliases:
  - CCT 105 — HVAC FR 2023 — 149 ARTICLE C11. PAR. 3. Exigences générales
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/148-article-c11-par-2-domaines-d-application|ARTICLE C11. PAR. 2. Domaines d’application]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/150-article-c11-par-4-humidificateur-a-pulverisation-d-eau|ARTICLE C11. PAR. 4. Humidificateur à pulvérisation d’eau]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 149_article_c11._par._3._exigences_générales.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C11. PAR. 3.  EXIGENCES GÉNÉRALES 

**1. Choix des matériaux** 

Le choix des matériaux à utiliser dans l'humidificateur doit être fait en tenant compte de la résistance à la corrosion, de l'hygiène, de l'effet des surfaces bactéricides ou bactériostatiques, la capacité des microbes à métaboliser la matière, la résistance aux désinfectants, la capacité à être nettoyé et, si possible, la résistance à tout processus de désinfection respectif. Les plastiques utilisés ne doivent contenir aucune source de nutriments favorisant un développement microbiologique. Les matériaux d'étanchéité utilisés doivent être composés d'un type cellulaire fermé et ne doivent absorber aucune humidité. 

**2. Distance libre d’humidification** 

En fonction des caractéristiques de l'humidificateur proposé, l'installateur calcule la distance libre d'humidification. 

Il remet à l'administration la méthode de calcul utilisée pour déterminer cette longueur exacte, et l'utilise comme longueur définitive si elle dépasse les valeurs minimales mentionnées ci-après dans les exigences constructives spécifiques pour les différents types d'humidificateurs.
