---
type: document-section
document_id: cct-105
section_id: doc105-admin-0013
ordre_document: 15
titre: 4.2. Utilisation des ouvrages par le pouvoir adjudicateur (art. 91 AR règles générales d’exécution
aliases:
  - CCT 105 — HVAC FR 2023 — 15 4.2. Utilisation des ouvrages par le pouvoir adjudicateur (art. 91 AR règles générales d’exécution
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/14-4-1-obligations-de-l-entrepreneur-jusqu-a-la-reception-definitive-art-65-ar-regles-generales-d|4.1. Obligations de l'entrepreneur jusqu'à la réception définitive (art. 65 AR règles générales d’exécution)]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/16-4-3-reception-provisoire-art-92-2-ar-regles-generales-d-execution|4.3. Réception provisoire (art. 92 §2 AR règles générales d’exécution)]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 15_4.2._utilisation_des_ouvrages_par_le_pouvoir_adjudicateur_art._91_ar_règles_générales_dexécution.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

### 4.2. Utilisation des ouvrages par le pouvoir adjudicateur (art. 91 AR règles générales d’exécution 

- A. Immédiatement après la première réception provisoire de l'entreprise, le pouvoir adjudicateur peut faire usage de l'installation. 

- B. Mise en service anticipée 

   1. Si le cahier spécial des charges le prévoit, le pouvoir adjudicateur peut imposer à l'entrepreneur la mise en service anticipée d'installations ou de parties d'installations. 

Dans ce cas, il y a prise de possession de l'ouvrage par le pouvoir adjudicateur et les modalités de l'art. 91 des règles générales d’exécution sont d'application. Cette prise de possession équivaut à transfert de propriété, conformément au code civil. 

2. Le pouvoir adjudicateur fait alors face aux frais résultant de l'exploitation, de l'entretien normal et de l'usure normale découlant de l'exploitation, sans préjudice des dispositions du paragraphe 4.1 ci-dessus, en ce qui concerne les obligations de l'entrepreneur jusqu'à la réception définitive. 

L'exploitation et l'entretien des installations sont assurés par l'entrepreneur, qui assume vis-àvis du pouvoir adjudicateur la responsabilité pleine et entière en résultant, y compris la responsabilité de vols et accidents de toute nature. 

Le personnel affecté par l'entrepreneur à l'exploitation et à l'entretien doit être nominativement désigné et repérable sur le chantier par un signe visible (badge par exemple). 

Les clauses techniques du cahier spécial des charges comportent un article décrivant les obligations de l'entrepreneur, c.à.d. les fournitures et prestations, dans le cadre de l'exploitation et de l'entretien. Le métré récapitulatif annexé au même cahier spécial des charges comporte pour ce même article une somme à justifier. 

Les frais d'exploitation et d'entretien sont liquidés sur le montant de cet article, au prorata des fournitures et prestations réellement effectuées, dûment contrôlées par le pouvoir adjudicateur. 

En aucun cas, ces frais (et naturellement le libellé de l'article correspondant des clauses techniques) ne peuvent comporter des fournitures de combustibles, d'eau ou d'énergie électrique: ces fournitures sont toujours faites directement par le pouvoir adjudicateur et payées par celui-ci sans intervention de l'entrepreneur. 

3. Si, aux dates acceptées par l'entrepreneur pour les mises en service d'installations ou de parties d'installations, des mesures provisoires sont nécessaires du fait de retards non justifiés dans l'exécution, l'entrepreneur en supporte les frais. 

4. La mise en service anticipée ne diminue en rien les obligations de l'entrepreneur de se conformer, tant pour les ouvrages concernés que pour les autres ouvrages de l'entreprise, aux clauses des cahiers des charges, aux spécifications auxquelles ils se réfèrent, et aux règles de l’art. Ces ouvrages restent intégralement soumis aux clauses fixées par les cahiers des charges en matière de première et deuxième réceptions provisoires et de réception définitive.
