---
type: document-section
document_id: cct-105
section_id: doc105-tech-0128
ordre_document: 151
titre: ARTICLE C11. PAR. 5. Humidificateurs à évaporation
aliases:
  - CCT 105 — HVAC FR 2023 — 151 ARTICLE C11. PAR. 5. Humidificateurs à évaporation
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/150-article-c11-par-4-humidificateur-a-pulverisation-d-eau|ARTICLE C11. PAR. 4. Humidificateur à pulvérisation d’eau]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/152-article-c11-par-6-humidificateur-a-vapeur-non-autonome|ARTICLE C11. PAR. 6. Humidificateur à vapeur non autonome]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 151_article_c11._par._5._humidificateurs_à_évaporation.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C11. PAR. 5.  HUMIDIFICATEURS À ÉVAPORATION 

**1. Exigences constructives** 

- La masse de ruissellement est constituée d'un média en matière synthétique à structure ondulée pour obtenir une surface de contact optimale entre l'air et l'eau. 

   - Ce média doit avoir une réaction au feu correspondant au moins à la catégorie A2 suivant l’A.R. du 2012-07-12 modifiant l’A.R. du 1994-07-07 fixant les normes de base en matière de prévention contre l’incendie. 

La masse de ruissellement doit être aisément démontable et interchangeable. 

- Les rampes de distribution d'eau en partie supérieure de la masse de ruissellement et leurs tuyaux d'alimentation sont en matière synthétique. 

- La volute et la roue de la pompe de circulation doivent être en acier inoxydable ou en matériaux synthétiques. 

La pompe doit être munie d'une protection contre la marche à sec. 

**2. Efficacité** 

L'efficacité d'humidification doit être au minimum de 80 %. 

Elle doit être mesurée comme spécifié au point 6.8.4. de la norme NBN EN 13053 + A1 (2011) 

**3. Distance libre d'humidification** 

L'installateur détermine les caractéristiques de la masse de ruissellement en fonction des exigences du cahier spécial des charges et de l'exigence d'efficacité d'humidification minimale imposée au point 2. ci-dessus. 

De plus, une distance d'au moins 10 cm est laissée libre entre la masse d'humidification et l'éliminateur de gouttelettes.

**4. Schéma de principe** 

La figure C11.5.-1 ci-après reprend les accessoires à prévoir pour un humidificateur à évaporation et pour la section d'humidification dans laquelle il est intégré (voir également l'art. C12. PAR. 6) 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0365-03.png]]


Fig. C11.5.-1 

Légende : 

- 1 – masse de ruissellement 

- 2 – bac de récolte 

- 3 – pompe 

- 4 – rampe(s) de distribution d'eau 

- 5 – séparateur de gouttelettes (le cas échéant) 

- 6 – robinet de vidange automatique 

- 7 – robinet motorisé  pour alimentation en eau 

- 8 – détecteur de niveau pour alimentation en eau 

- 9 – trop plein 

- 10 – évacuation à l’égout (voir Fig. C12.6-1 à C12.6-3) 

- 11 – robinet d’isolement sur l’alimentation en eau 

- 12 – filtre 

**5. Exigences pour l'eau d'alimentation** 

Mêmes impositions que celles reprises sous le point 5 du PAR 4. ci-dessus.
