---
type: document-section
document_id: cct-105
section_id: doc105-tech-0129
ordre_document: 152
titre: ARTICLE C11. PAR. 6. Humidificateur à vapeur non autonome
aliases:
  - CCT 105 — HVAC FR 2023 — 152 ARTICLE C11. PAR. 6. Humidificateur à vapeur non autonome
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/151-article-c11-par-5-humidificateurs-a-evaporation|ARTICLE C11. PAR. 5. Humidificateurs à évaporation]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/153-article-c11-par-7-humidificateur-a-vapeur-electrique-autonome|ARTICLE C11. PAR. 7. Humidificateur à vapeur électrique autonome]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 152_article_c11._par._6._humidificateur_à_vapeur_non_autonome.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C11. PAR. 6.  HUMIDIFICATEUR À VAPEUR NON AUTONOME 

**1. Exigences constructives** 

- Les humidificateurs à vapeur sont principalement constitués d'un séparateur air-eau, d'un robinet de régulation motorisé, d'une (ou des) rampe(s) d'injection de vapeur et des accessoires pour l'évacuation des condensats. 

- Dans le séparateur doit s'opérer une totale séparation de la phase vapeur et liquide (condensats éventuellement encore présents dans la vapeur) par passage sur des déflecteurs mécaniques et/ou de type cyclonique. 

- La vapeur injectée doit être supplémentairement séchée par le chauffage du tube d'injection par de la vapeur (soit tout le débit, soit une partie dédiée du débit total) circulant dans une enveloppe concentrique autour du tube d'injection. 

   - Le condensat formé dans la double enveloppe doit être éliminé soit par le purgeur en aval du séparateur, soit par un purgeur thermostatique spécifique. 

   - La rampe d'injection doit être conçue pour une distribution équilibrée sur tous les orifices de sortie de vapeur. 

- Le robinet de régulation et son servomoteur doivent être montés en usine sur l'humidificateur. Le robinet doit être spécialement conçu pour obtenir une bonne modulation du débit ; et ce jusqu'à au moins 5% du débit nominal de l'humidificateur. 

   - Le robinet de régulation doit automatiquement se mettre en position fermée en cas de manque de courant. 

- Les condensats qui se forment dans le séparateur doivent être évacués par l'intermédiaire d'un purgeur de condensats mécanique à flotteur inversé ouvert. Les condensats de démarrage à froid doivent être évacués avant le fonctionnement de l'humidificateur. 

   - A cette fin un thermostat de contact doit être placé en amont du purgeur, qui empêche que le robinet de réglage ne s'ouvre avant qu'une température minimale ne soit atteinte (100°C). 

- L'injection de vapeur doit toujours s'effectuer à contre-courant du flux d'air. 

- La vapeur d'alimentation aura une pression de maximum 4 bars ; tout en étant de préférence supérieure à 2 bars. 

   - Les instructions des fabricants des humidificateurs sont à respecter scrupuleusement à ce sujet. En cas de raccordement sur un réseau de vapeur de pression supérieure au maximum admis, il incombe à l'installateur de prévoir un poste de détente de vapeur pour chaque alimentation. 

- Les circuits de commande sont prévus de telle façon que l'arrivée de vapeur à l'humidificateur se ferme automatiquement ou reste fermée par : 

   - absence de flux d'air ; 

   - réaction d'un hygrostat de limite haute (réglable) dans l'air pulsé ; 

   - température en amont purgeur < 100 °C. 

**2.   Efficacité** 

Comme l'humidification par injection de vapeur est un processus isotherme, et non adiabatique comme pour les humidificateurs à eau, la définition de l'efficacité d'humidification donnée au point 6 du PAR 1. ci-dessus n'est pas d'application. 

Pour les humidificateurs vapeur la conception doit être telle que 100% de la vapeur injectée soit absorbée par l'air. 

**3. Distance libre d'humidification** 

Pour les humidificateurs à vapeur la distance libre d'humidification doit coïncider avec le parcours minimal d'humidification, tel que défini au point 7. du PAR 1. ci-dessus.

Pour les humidificateurs à vapeur intégrés dans une section d'humidification d'un caisson de traitement d'air ou placés dans des conduits d'air de grandes dimensions, il se peut que l'humidificateur doive être constitué de rampes multiples. 

La sélection du nombre de rampes à installer est à faire par le fabricant et doit impérativement tenir compte de : 

- La température et l'humidité relative au droit des rampes de distribution ; 

- La vitesse de l'air dans le groupe ou le conduit d'air ; 

- Les dimensions de l'environnement immédiat des rampes ; 

- Le débit de vapeur maximum de l'humidificateur ; 

- La distance libre avant le premier obstacle rencontré dans le flux d'air en aval de l'humidificateur. 

**4. Schéma de principe** 

La figure C11.6.-1 ci-après reprend les accessoires à prévoir pour un humidificateur à vapeur raccordé sur un réseau externe de vapeur. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0367-10.png]]


Fig. C11.6.-1 

**Légende :** 

- 1 – robinet d'isolement sur amenée de vapeur 2 – filtre sur amenée de vapeur (avec tamis en acier inoxydable) 3 – séparateur d'eau 

- 4 – servomoteur de régulation 

- 5 – robinet de régulation 

- 6 – rampe d'injection 

- 7 – purgeur de condensats (*) 

- 8 – filtre sur évacuation des condensats (∗) 

- 9 – clapet anti-retour (∗) 

- 10 – robinet d'isolement sur évacuation des condensats 

- (∗) les éléments 7, 8 et 9 peuvent être remplacés par un purgeur avec filtre et clapet anti-retour intégrés. 

**5. Montage** 

La pose des rampes d'humidification et des accessoires doit se faire de manière strictement conforme aux règles de l'art précisées par le constructeur.

**5.1. Montage en conduit d'air** 

En conduit d'air les rampes d'injection de vapeur se placent de préférence en position horizontale. Dans des cas exceptionnels un montage vertical est envisageable. 

Entre la rampe d'injection et toute pièce spéciale (telle que déviation ou coude) ainsi que tout obstacle, il doit être prévu un tronçon libre de conduit droit de longueur égale à au moins la longueur libre d'humidification (LLH). 

Toute sonde d'humidité ou hygrostat de limite haute sera de préférence placé à une distance à partir de la rampe d'injection égale à 5 fois LLH. 

**5.2. Montage en caisson de traitement d'air** 

En section d'humidification des caissons de traitement d'air les rampes d'injection de vapeur se placent en position horizontale. 

Distances libres à respecter entre la (les) rampe(s) d'injection et les éléments suivants : 

− Ventilateur : 1 x LLH − Filtre F9 : 2 x LLH − Filtre absolu : 3 x LLH
