---
type: document-section
document_id: cct-105
section_id: doc105-tech-0132
ordre_document: 155
titre: ARTICLE C12. PAR. 0. REFERENCES NORMATIVES
aliases:
  - CCT 105 — HVAC FR 2023 — 155 ARTICLE C12. PAR. 0. REFERENCES NORMATIVES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/154-article-c12-caissons-de-traitement-d-air|ARTICLE C12. CAISSONS DE TRAITEMENT D’AIR]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/156-article-c12-par-1-definitions|ARTICLE C12. PAR. 1. DEFINITIONS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 155_article_c12._par._0._references_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0376-01.png]]


**REFERENCES NORMATIVES** 

Les principales normes relatives au champ d’application du présent article sont les suivantes : 

|**Norme**|**Titre**|**Date**|
|---|---|---|
|ISO 13348|Ventilateurs industriels — Tolérances, méthodes de<br>transposition et présentation des données techniques.|2007|
|ISO 1940-1|Vibrations mécaniques -- Exigences en matière de qualité<br>dans l'équilibrage pour les rotors en état (rigide) constant --<br>Partie 1: Spécifications et vérification des tolérances<br>d'équilibrage|2005|
|NBN EN 1216+A1|Échangeurs thermiques — Batteries à ailettes à circulation<br>forcée — Procédures d'essai pour la détermination des<br>performances|02/2003|
|NBN EN 13053+A1|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Caissons de traitement d'air -<br>Classification et performance des unités, composants et<br>sections|08/2011|
|NBN EN 13284-1|Emissions de sources fixes

- Détermination de la faible<br>concentration en masse de poussières

- Partie 1 : Méthode<br>gravimétrique manuelle|02/2002|
|NBN EN 13284-2|Emissions de sources fixes

- Détermination de la faible<br>concentration en masse de poussières

- Partie 2: Systèmes<br>automatiques de mesure|10/2004|
|NBN EN 13779|Ventilation dans les bâtiments non résidentiels

- Exigences de<br>performances pour les systèmes de ventilation et de<br>climatisation|09/2007|
|NBN EN 1717|Protection contre la pollution de l'eau potable dans les réseaux<br>intérieurs et exigences générales des dispositifs de protection<br>contre la pollution par retour|02/2001|
|NBN EN 1751|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Bouches d'air

- Essais<br>aérodynamiques des registres et clapets|05/1999|
|NBN EN 1886|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Caissons de traitement d'air -<br>Performances mécaniques|03/2008|
|NBN EN 1991-1-4|Euro code 1 : Actions sur les structures

- Partie 1-4 : Actions<br>générales

- Actions du vent

- Annexe nationale|12/2010|
|NBN EN 308|Échangeurs thermiques — Procédures d’essai pour la<br>détermination de la performance des récupérateurs de chaleur<br>air/air et air/gaz|02/1997|
|NBN EN 60034-30|Machines électriques tournantes

- Partie 30 : Classes de<br>rendement pour les moteurs à induction triphasés à cage,<br>mono vitesse (Code IE)|2009|
|NBN EN 60079-0|Atmosphères explosives

- Partie 0: Matériel

- Exigences<br>générales|12/2012|
|NBN EN 60079-1|Atmosphères explosives

- Partie 1: Protection du matériel par<br>enveloppes  antidéflagrantes "E"|2007|
|NBN EN 61310-1|Sécurité des machines

- Indication, marquage et manœuvre -<br>Partie 1 : Exigences pour les signaux visuels, acoustiques et<br>tactiles|2009|
|NBN EN 779|Filtres à air de ventilation générale pour l'élimination des<br>particules — Exigences, essais, marquage|05/2012|
|NBN EN ISO 12100|Sécurité des machines

- Principes généraux de conception -<br>Appréciation du risque et réduction du risque (ISO<br>12100:2010)|12/2010|
|NBN EN ISO 1461|Revêtements par galvanisation à chaud sur produits finis en<br>fonte et en acier

- Spécifications et méthodes d'essai (ISO<br>1461:2009)|10/2009|

|NBN EN ISO 14713-1|Revêtements de zinc

- Lignes directrices et recommandations<br>pour la protection contre la corrosion du fer et de l'acier dans<br>les constructions

- Partie 1: Principes généraux de conception<br>et résistance à la corrosion (ISO 14713-1:2009)|02/2010|
|---|---|---|
|NBN EN ISO 14713-2|Revêtements de zinc

- Lignes directrices et recommandations<br>pour la protection contre la corrosion du fer et de l'acier dans<br>les constructions

- Partie 2: Galvanisation à chaud (ISO<br>14713-2:2009)|02/2010|
|NBN EN ISO 14713-<br>3/AC|Revêtements de zinc

- Lignes directrices et recommandations<br>pour la protection contre la corrosion du fer et de l'acier dans<br>les constructions

- Partie 3: Shérardisation (ISO 14713-3:2009)|02/2010|
|NBN EN ISO 2063|Projection thermique

- Revêtements métalliques et<br>inorganiques

- Zinc, aluminium et alliages de ces métaux (ISO<br>2063:2005)|05/2005|
|NBN EN ISO 291|Plastiques

- Atmosphères normales de conditionnement et<br>d'essai (ISO 291:2008)|06/2008|
|NBN EN ISO 5167-1|Mesure de débit des fluides au moyen d'appareils<br>déprimogènes insérés dans des conduites en charge de<br>section circulaire — Partie 1 : principes généraux et exigences<br>générales (ISO 5167-1:2003).|05/2003|
|NBN EN ISO 5801|Ventilateurs industriels — Essais aérauliques sur circuits<br>normalisés_._|03/2009|
|NBN EN ISO 844|Plastiques alvéolaires rigides

- Détermination des<br>caractéristiques de compression (ISO 844:2007)|09/2009|
|NBN EN ISO 9223|Corrosion des métaux et alliages

- Corrosivité des<br>atmosphères

- Classification, détermination et estimation|03/2012|
|NBN P 21-001|Aluminium et alliages d'aluminium d'usage courant pour<br>produits corroyés|1985|
|NBN S 01-401|Acoustique

- Valeurs limites des niveaux de bruit en vue<br>d'éviter l'inconfort dans les bâtiments|1987|
|NBN S 21-207|Protection contre l'incendie dans les bâtiments

- Bâtiments<br>élevés

- Equipements thermiques et aérauliques|1987|
|VDI 2066|Particulate matter measurement

- Dust measurement in<br>flowing gases

- Gravimetric determination of dust load|11/2006|
|STS 62|Tuyauteries sanitaires|1966|
|A.R. du  2012-07-12|Arrêté royal fixant les normes de base en matière de<br>prévention contre l'incendie et l'explosion, auxquelles les<br>bâtiments nouveaux doivent satisfaire.|MB 2012-<br>09-21|
|Directive<br>1999/92/CE<br>du Parlement européen<br>et du conseil – ATEX<br>137|Concernant les prescriptions minimales visant à améliorer la<br>protection en matière de sécurité et de santé des travailleurs<br>susceptibles d'être exposés au risque d'atmosphères<br>explosives (quinzième directive particulière au sens de l'article<br>16, paragraphe 1, de la directive 89/391/CEE)|1999-12-16<br>+ mise à<br>jour du<br>2007-06-27|
|Directive 94/9/CE du<br>Parlement européen et<br>du conseil

- ATEX 95|Concernant le rapprochement des législations des États<br>membres pour les appareils et les systèmes de protection<br>destinés à être utilisés en atmosphères explosibles|1994-03-23<br>+ mise à<br>jour du<br>2003-10-31|
|ISO 14644-1|Salles propres et environnements maîtrisés apparentés -<br>Partie 1: Classification de la propreté de l'air|1999|
|NBN 576-11|Acoustique – Courbes d’évaluation du bruit|1970|
|NBN EN 13501-1+A1|Classement au feu des produits et éléments de construction -<br>Partie 1: Classement à partir des données d'essais de réaction<br>au feu|01/2010|
