---
type: document-section
document_id: cct-105
section_id: doc105-tech-0133
ordre_document: 156
titre: ARTICLE C12. PAR. 1. DEFINITIONS
aliases:
  - CCT 105 — HVAC FR 2023 — 156 ARTICLE C12. PAR. 1. DEFINITIONS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/155-article-c12-par-0-references-normatives|ARTICLE C12. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/157-article-c12-par-2-construction|ARTICLE C12. PAR. 2. CONSTRUCTION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 156_article_c12._par._1._definitions.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0378-01.png]]


**DEFINITIONS** 

**1. Le traitement d'air** 

Le traitement d'air comprend : 

- la ventilation 

- la climatisation 

**1.1 La ventilation** 

L'air déplacé peut être réchauffé, ou réchauffé et humidifié, ou même non traité après filtration (freecooling) ; la ventilation peut éventuellement être prévue pour récupérer l’énergie. 

**1.2 Climatisation** 

La climatisation est une extension de la ventilation : en plus elle assure le refroidissement de l'air. 

**2. Les systèmes de traitement d'air** 

**2.1 Le caisson de traitement d'air** 

Le caisson de traitement d'air est construit en plusieurs modules, ou en une seule pièce. Il contient les éléments nécessaires pour traiter l'air, de manière à ce que les exigences relatives au climat intérieur soient satisfaites. Le caisson comme tel comprend l'habillage des appareils ainsi que leurs points de support. 

L'isolation thermique, l'isolation acoustique et les dispositifs d’amortissement des vibrations des appareils font également partie du caisson. Si le cahier spécial des charges prescrit un amortissement des vibrations du caisson lui-même, l'ensemble des amortisseurs et de la masse d'inertie éventuelle (à l'exclusion de tout autre dispositif antivibratoire) appartiennent au caisson. 

Appartiennent aussi au caisson de traitement d'air : la cuve de récolte des condensats de la batterie de refroidissement et celle de l'humidificateur, y compris tous les accessoires nécessaires à l'approvisionnement et à l'évacuation de l'eau, à l'éclairage intérieur, et tous les éléments nécessaires au bon fonctionnement de l'installation (compteurs, ...). 

Un caisson de climatisation est un caisson destiné au traitement d'air défini au point 1.2 ci-dessus. 

**2.2 Le groupe de traitement d'air** 

Le groupe est un ensemble comprenant le caisson et les appareils (y compris la récupération d’énergie) placés dans celui-ci. 

Font également partie du groupe de traitement d'air : le système de commande électrique et de réglage des appareils et les protections électriques éventuelles, si celles-ci sont incorporées dans le caisson. 

Le groupe multizone est un groupe de traitement d'air équipé d'une section de répartition d'air particulière, qui permet de répartir l'air traité entre différentes zones, chacune ayant ses conditions de confort propres. Les conditions inhérentes à chaque zone sont réalisées à l'aide de batteries secondaires de traitement, et à l'aide d'humidificateurs à vapeur éventuels, incorporés dans les conduits de pulsion des zones. 

Un groupe de climatisation permet d'assurer la climatisation, telle que le définie au point 1.2 ci-avant. 

**2.3 L'installation de traitement d'air** 

Une installation de traitement d'air comprend un ou plusieurs groupes de traitement d'air, une unité de production calorifique (centrale), y compris le système de commande et de régulation, et/ou une unité de production frigorifique (centrale), équipée d'un système de commande et de régulation, pour autant que l’unité de production calorifique et/ou frigorifique fonctionne exclusivement pour alimenter les groupes de traitement d'air. 

Lorsque les deux unités de production sont présentes, on parle d'une installation de climatisation.

**2.4 Le système de traitement d'air** 

Le système de traitement d'air comprend un ou plusieurs groupes de traitement d'air, ou installations, le réseau de conduits, les unités intermédiaires et terminales, y compris les systèmes de commande et de réglage correspondants. 

Si les conditions du point 1.2. sont remplies, on parle d'un système de climatisation. 

**2.5 Alarmes, commande centrale** 

Les alarmes inhérentes au bon fonctionnement du groupe, de l'installation ou du système en font intégralement partie. 

Ni un système d'alarme centralisé, ni un système de commande ou de réglage à partir d'un tableau de contrôle centralisé, n'appartiennent aux ensembles mentionnés ci-dessus. 

**3. La centrale de toiture** 

La centrale de toiture est un groupe (ou une installation) de traitement d'air, conçu pour être placé à l'extérieur d'un bâtiment et posé sur la toiture. 

La centrale de toiture est reliée au réseau de conduits d'extraction et/ou de pulsion soit directement (type I), soit par l'intermédiaire d'un ou plusieurs conduits installés en plein air (type II). Voir Fig. C12.1.-1 et Fig. C12.1.-2. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0379-10.png]]


Fig. C12.1.-1 : Centrale de toiture type I 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0379-12.png]]


Fig. C12.1.-2 : Centrale de toiture type II

**4. Implantation critique** 

On parle d'une "implantation critique" lorsqu'un local technique se trouve adjacent à un local où un confort acoustique très élevé est exigé. 

Une centrale de toiture est dite "implantée de manière critique" lorsque l'onde sonore aboutit, quasiment non affaiblie, sur une paroi d'un local avec un indice d’évaluation du bruit ≤ NR 35. 

**5. Le bloc ventilateur** 

Le bloc ventilateur est l'ensemble du ventilateur, du moteur et de la transmission éventuelle. 

Dans le cadre des présentes prescriptions, le ventilateur et le moteur sont montés sur le même châssis lorsqu'il est question d'un bloc ventilateur. 

**6. Filtres** 

En ce qui concerne les définitions des filtres et leur classification voir art. C16. Par. 2 et  3. 

Il faut noter que dans le texte ci-après, le châssis qui est fixé dans le groupe est appelé "châssis fixe". La structure portante du filtre est appelée "cadre du filtre". Les dimensions du châssis fixe correspondent donc aux dimensions brutes des filtres. 

**7. By-pass et facteur de by-pass** 

**7.1 Facteur de by-pass (BF)** 

Le facteur de by-pass est une caractéristique propre aux batteries d'échange. Le résultat de l'échange calorifique est influencé par : 

1. les caractéristiques physiques de la batterie 

2. la vitesse de l'air au travers de la batterie 

3. la fuite interne éventuelle autour des batteries 

On obtient le BF en comparant les échanges calorifiques réel et théorique (quand l’air a atteint la température de surface moyenne de la batterie). La différence exprimée en pourcentage par rapport à la valeur théorique est égale au BF. 

**7.2 By-pass (BP) ou fuite interne** 

Le 3e phénomène cité en 7.1. ci-avant (fuite interne) n'est pas une caractéristique particulière des batteries. On le retrouve dans les autres équipements d'un groupe. 

L'air peut en effet suivre dans un groupe un autre cheminement que celui qui le conduit au travers des appareils de traitement d'air. Le BP est le pourcentage d'air qui n'est pas traité. 

**8. Registres & Clapets** 

Les registres permettent d'arrêter le flux d'air et/ou d'en régler le débit. 

**8.1 Le registre** 

Le registre comprend une ou plusieurs lamelles, un cadre et un système mécanique de commande des lamelles. 

**8.2 Section à registres** 

La section à registres est un module du caisson de traitement d'air où se trouvent des registres. 

**8.3 Clapet de réglage** 

Le clapet de réglage est un registre qui permet d'ajuster le débit d'air ou la pression de l'air dans le système de traitement d'air suivant les demandes. 

Le clapet de réglage est souvent à commande automatique, mais peut être également à commande manuelle. 

Les clapets de réglage se présentent tant dans les groupes de traitement d'air que dans les conduits.

**8.4  Registre de contournement (ou de by-pass)** 

Le registre de contournement est un registre qui permet de dériver une fraction du débit d'air à travers une partie du groupe dépourvue d'équipements, de façon telle que cette fraction ne soit pas traitée. Il a pour but de réaliser, en aval, un mélange dans des proportions déterminées, sans que la distribution de pression dans le caisson ne soit perturbée. 

Le registre de contournement est donc un cas particulier du registre de réglage. On le retrouve uniquement dans les groupes de traitement d'air. Le réglage est toujours automatique. 

**8.5  Registre d'équilibrage** 

Le registre d'équilibrage est un clapet à commande manuelle placé dans un conduit afin d'y créer une perte de pression ''artificielle", pour équilibrer le réseau. 

Le registre d'équilibrage peut à la limite être constitué d'une tôle fixe qui, formant obstacle dans le conduit d'air, y réalise une perte de pression supplémentaire. Ceci n'est pas recommandé, vu que d'une part les caractéristiques d'un tel organe ne sont pas connues avec précision, la tôle étant fabriquée ''sur mesure'', et que d'autre part il n'existe pas de possibilité de réglage ultérieur. Ce type ne peut être appliqué que si le cahier spécial des charges le prescrit ou l'autorise explicitement. 

**8.6 Registre d'isolement** 

Le registre d'isolement est un registre qui permet de couper le flux d'air dans un système de traitement d'air. 

Une application particulière est celle des registres d'entrée et de sortie d'air. 

Le registre d'isolement peut être commandé manuellement ou automatiquement. On le trouve soit dans un groupe de traitement d'air, soit dans les conduits. 

**8.7 Clapet résistant au feu** 

Le clapet résistant au feu est un registre à commande automatique et autonome, ayant une résistance au feu déterminée. 

En principe, les clapets coupe-feu sont placés dans le réseau de conduits. 

**8.8 Section, passage** 

On appelle "section" du caisson la superficie de sa section droite. La « section brute » est donc cette superficie, abstraction faite des appareils. 

La « section nette » s'obtient en déduisant de la section brute la superficie occupée par les appareils. 

Le « passage net du registre» est la superficie du passage libre offerte à l'air dans un clapet ; il dépend de l'angle d'ouverture. 

**9. Section d'air** 

Les "sections d'air" comprennent les sections vides, les sections de pulsion et d'aspiration et les sections de mélange. 

**9.1 Section vide** 

La section vide peut assurer l'une des fonctions suivantes 

- créer ou favoriser un mode de courant 

- réaliser une qualité de mélange d'air 

- abriter un appareil de mesure et de contrôle 

- permettre l'accès aux équipements

**9.2 La section d'aspiration et la section de pulsion d'air** 

La section d'aspiration d'air canalise l'air aspiré. Elle comprend, dans le sens du flux d'air, des registres d'isolement et de réglage, éventuellement incorporés dans le conduit d'aspiration d'air. 

La section de pulsion d'air dirige l'air vers la sortie du groupe. Elle comprend soit des registres d'isolement et de réglage, dans cet ordre, dans le sens du flux, soit uniquement des registres d'isolement. 

**9.3 Section de mélange** 

La section de mélange est un module du caisson de traitement d'air dans lequel sont mélangés l’air frais et l'air recyclé avant le traitement. 

**10. Le stabilisateur de flux** 

Le stabilisateur de flux est un appareil qui permet d'obtenir, en aval, un flux d'air uniforme. Le fonctionnement est fondé sur l'effet favorable du passage de l'air d'une section donnée à un grand nombre de sections plus petites, dont la somme est inférieure à la section initiale. 

**11. Institutions de santé** 

Une institution de santé est une institution qui a pour but d'améliorer la santé physique et/ou psychique de l'homme et/ou de la maintenir. Cette définition comprend également l'hospitalisation de longue durée, voire définitive, justifiée par des problèmes physiques ou psychiques. 

**12. Laboratoires** 

Dans le présent texte, cette appellation recouvre les bâtiments ou parties de bâtiments affectés à des expériences, recherches ou préparations scientifiques, ainsi que, par extension, les bâtiments ou parties de bâtiments dont la fonction requiert une qualité d'air supérieure, tels que les salles d'ordinateur, salles propres, etc. 

**13. Fonction de secours** 

La fonction de secours est celle décrite dans l’A.R. du 2012-07-12 (MB 2012-09-21) et ses adaptations. 

**14. Silencieux** 

Les silencieux sont des dispositifs qui limitent le bruit véhiculé par le système de traitement d’air dans les conduits, à des limites acceptables. 

**14.1 Silencieux à absorption** 

Ces silencieux agissent grâce au coefficient d'absorption élevé du matériau utilisé. 

**14.2 Silencieux à résonance** 

Ces silencieux amortissent le bruit du fait que les ondes sonores mettent en vibration le matériau qui les constitue et/ou l'air qu'il emprisonne.  L’amortissement le plus élevé s'obtient au voisinage de la fréquence de résonance du matériau. 

Ces silencieux sont donc appropriés au cas où le bruit à amortir présente une fréquence prédominante. 

**14.3 Silencieux à résonance et absorption** 

Ces silencieux combinent les avantages des deux types précédents. Les parties mises en résonance se trouvent du côté de la source sonore, le matériau absorbant étant disposé en seconde position.
