---
type: document-section
document_id: cct-105
section_id: doc105-tech-0134
ordre_document: 157
titre: ARTICLE C12. PAR. 2. CONSTRUCTION
aliases:
  - CCT 105 — HVAC FR 2023 — 157 ARTICLE C12. PAR. 2. CONSTRUCTION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/156-article-c12-par-1-definitions|ARTICLE C12. PAR. 1. DEFINITIONS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/158-article-c12-par-3-la-section-ventilateur|ARTICLE C12. PAR. 3. LA SECTION VENTILATEUR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 157_article_c12._par._2._construction.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0383-01.png]]


**CONSTRUCTION** 

**1. Type de construction** 

Le caisson de traitement d'air est livré en une pièce, ou en plusieurs éléments. 

Les centrales de toiture sont normalement en une seule pièce. 

Le caisson d'une centrale de toiture peut être livré en éléments séparés, si le transport et/ou les caractéristiques du lieu d'implantation le nécessitent. Une attention particulière est consacrée au montage afin de limiter les fuites (voir Par. 10./2.). L'assemblage est effectué selon les instructions de montage du fabricant (voir L’assemblage Par. 8./5.). 

**1.1 Structure** 

Lorsque le caisson est livré en une seule pièce, sa construction est telle qu'une manipulation mécanique soit possible, sans dommage. Dans ce cas, le caisson est du type autoportant. Les prescriptions de manutention du constructeur doivent évidemment être respectées. 

Chaque élément d'un caisson de traitement d'air modulaire est également autoportant. 

**1.2 Pont Thermique** 

Le caisson entier, de même que chaque élément, en cas de construction modulaire, est construit de telle façon qu'il n'existe pratiquement aucun pont thermique. Les ponts thermiques admis sont définis au Par. 10./1.3. 

**1.3 Assemblage** 

L'assemblage des caissons se fait boulonnage, ou rivetage, et à l’aide de joints souples. Ceci est valable tant pour la construction d'un élément que pour l'assemblage de ceux-ci (voir également le Par. 8 ci-après). 

Une attention particulière est demandée pour les aspects de corrosion par contact et pour les percements, voir art. C40.. 

**1.4 Parois doubles** 

Les parois des caissons doivent obligatoirement être de type double.  Elles sont réalisées en tôles d'acier ou d'aluminium et l’espace entre parois est rempli d'un matériau isolant thermique. Les critères relatifs à l’isolation thermique sont définis  au Par. 10./1. 

La fabrication des parois doubles est réalisée de manière à ce qu'elles satisfassent aux exigences de l'amortissement phonique propres aux groupes de traitement d'air ; le cahier spécial des charges fixe les limites admises pour le niveau sonore produit ; les parois doubles doivent répondre à ce critère. Il va de soi que les prescriptions du point 2. - Résistance mécanique  doivent être satisfaites. 

Les épaisseurs minimales des tôles sont de [1](112_1._terminologie.md) mm pour l'aluminium et de [0](01_preface.md),[7](118_7._robinets_de_corps_de_chauffe.md) mm pour les tôles en acier non traité et pour l'acier inoxydable. 

Des parois doubles en matière synthétique armée sont autorisées, à condition qu'une épaisseur minimale de [1](112_1._terminologie.md) mm soit respectée. 

**1.5 Acoustique** 

Sans préjudice de ce qui précède, la conception est telle qu'elle satisfasse aux impositions du chapitre D. du présent cahier des charges type. 

**1.6 Institutions de santé** 

Pour les institutions de santé, la finition intérieure des caissons doit être lisse, et l'assemblage réalisé de telle manière qu'aucune irrégularité n'apparaisse sur cette paroi intérieure (Voir Par. 2./6.3.).

**2. Résistance mécanique** 

Le caisson de traitement d'air est fabriqué de telle manière qu'il possède une rigidité de forme satisfaisante vis-à-vis des surpressions ou dépressions, du poids d'un homme et des efforts dus au vent. 

**2.1 Rigidité et déformation** 

Le caisson est composé soit d'une ossature et de tôles, soit d'une tôle avec profilés de renfort, indépendants ou obtenus par pliage des tôles. 

L'ensemble doit satisfaire aux exigences et classification de la NBN EN 1886 : 2008 §5. 

La classe est déterminée par la plus grande des flexions mesurées sous pression. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0384-07.png]]


Fig. C12.2.-[1](112_1._terminologie.md): Rigidité et déformation. 

La flèche maximale entre deux raidisseurs est limitée aux valeurs reprises dans le tableau C12.2.-[1](112_1._terminologie.md), sous la pression d'essai Pu de 1.000 Pa selon l’application en surpression ou en dépression (cfr NBN EN 1886 : 2008 – tableau 3 – pressions d’essai). 

**2.1.1 Classification de l’enveloppe** 

|**sification de l’enveloppe**||
|---|---|
|**Classe d’enveloppe**|**Flexion relative maximale**mm/m|
|D1|4|
|D2|10|
|D3|> 10|
|Note : L’essai de fuite doit être réalisé après l’essai de résistance.||



Tableau C12.2.-[1](112_1._terminologie.md): Classification de la résistance de l'enveloppe. 

**2.1.2 Exigences** 

La classe est spécifiée dans le cahier spécial des charges ; si celui-ci ne spécifie rien, la classe D2 est d’application. 

Elle est de toute façon de Classe D1 pour les institutions de santé et les laboratoires. 

La classe D3 n'est certainement pas autorisée. 

Les enveloppes des classes D1 à D3 doivent résister à la pression maximale générée par le ventilateur à la vitesse de fonctionnement nominale du ventilateur. Aucune déformation permanente (hystérésis max ± 2,[0](01_preface.md) mm par m de distance entre le panneau et le cadre) de la structure (structures et supports) ni aucun dommage à l’enveloppe ne doivent se produire. 

En ce qui concerne les essais, ceux-ci sont décrits dans la norme NBN EN 1886 : 2008 §5.2..

L'entrepreneur doit fournir un certificat de contrôle délivré par un organisme de contrôle européen indépendant concernant la performance mécanique des caissons. (Voir Par. 21./0.). 

La stabilité d'une centrale de toiture autoportante vis-à-vis des manipulations est contrôlée indépendamment de ce qui précède. 

**2.2 Fixation et raccordement des centrales de toiture** 

Le caisson d'une centrale de toiture et sa fixation à la toiture doivent être calculés en fonction des sollicitations dues au vent, conformément à la norme NBN EN 1991-[1](112_1._terminologie.md)-4 ANB : 2010. 

Le raccordement d'une centrale du type I à la toiture doit être absolument étanche à l’air. Ceci vaut également pour le raccordement d'une centrale de toiture de type II aux conduits d'air, et des conduits d'air à la toiture. 

**3. Etanchéité** 

**3.1 Ouvertures d’inspection et panneaux démontables** 

Le caisson de traitement d'air est pourvu d'un certain nombre d'ouvertures d'inspection et d'accès. La forme et le nombre minimal de ces ouvertures sont donnés par section. Les ouvertures sont obturées au moyen de portes ou panneaux démontables. 

En fonction de la qualité d'étanchéité à obtenir (voir Par. 10./2.), on prévoira éventuellement un dispositif de compression des joints. 

**3.2 Joints** 

Les présentes prescriptions traitent des joints entre sections -construction du caisson

- et des joints autour des ouvertures dans les sections

- construction des sections. En outre, l’attention est portée sur l’étanchéité des centrales de toiture. 

**3.2.1 Joint d’étanchéité** 

L'inétanchéité admise est précisée ci-après (Par. 10./2.). Si l'on peut satisfaire à ces exigences sans faire usage d'un joint, les prescriptions qui suivent deviennent sans objet. Si les sections sont rendues étanches à l'air par l'interposition d'un joint, avec ou sans dispositif de compression du joint, ce matériau répond aux prescriptions ci-dessous. 

Ces joints : 

- Sont du même type que celui avec lequel le test d'étanchéité à l'air a été réalisé; 

- Doivent présenter la densité requise pour garantir l’étanchéité; 

- Doivent être livrés par le fabricant des caissons de traitement d’air; 

- Sont installés, autant que possible à l’usine; 

- Sont fixés à l'installation sur place selon les instructions du fabricant de la caisson; 

- Ne créent pas de pont thermique supplémentaire; 

- Ne présentent pas de traces de vieillissement; 

- Sont élastiques; 

- Ne présentent pas de plastifiants qui peuvent être emportées par l’air; 

- Sont en élastomère (par exemple EPDM); 

- N’absorbent pas l'humidité; 

- Ne sont pas un terrain fertile pour les micro-organismes; 

- Ne sont pas une source d'attraction pour les oiseaux / la vermine; 

- Ne sont pas électrostatiques, et donc n'attirent pas la poussière; 

- Sont nettoyables; 

- Ne dégagent pas de fumées toxiques lorsque chauffés; 

- N’émettent pas de particules dans le courant d'air, quelle que soit la vitesse de l'air; 

- Supportent des températures de -10°C à 120°C; 

-

- Doivent être inertes aux poussières contenues dans le milieu en mouvement. (une attention particulière doit y être portée lorsque le milieu en mouvement contient des particules d’huile ou des hydrocarbures.)

**3.2.2 Couvre joint pour centrales de toiture** 

Pour les centrales de toiture, il est obligatoire d’utiliser de l’EPDM qui répond à toutes les caractéristiques du point 3.2.1. ci-avant. 

En outre, tous les joints (horizontaux et verticaux) visibles de l’extérieur d'une centrale de toiture modulaire sont couverts d'un couvre-joint métallique (composé de la même matière que le caisson et d’un joint en caoutchouc naturel ou synthétique), ceci pour protéger le joint d'étanchéité contre les influences extérieures (intempéries, UV, les dommages mécaniques, etc.). 

Ces couvre-joints ont une sur-largeur sur tous les côtés et ne peuvent donner lieu, en aucun cas, à des fuites d'air supplémentaires au travers des parois de la centrale. 

Le couvre-joint en caoutchouc ou en matériau synthétique est appliqué sur le joint et résiste aux influences atmosphériques et aux rayons ultra-violets. 

**3.3 L'étanchéité à l’eau entre la centrale de toiture et le toit** 

L'étanchéité à l’eau entre la centrale de toiture et le toit est assurée à deux niveaux. 

Il y a tout d'abord l'étanchéité entre le socle de fondation et la toiture. S'il n'y a pas de socle de fondation séparé, cette étanchéité s'opère entre le châssis du caisson et la toiture. Le revêtement d'étanchéité de la toiture n'est pas enlevé, excepté au droit des ouvertures servant aux prises d'air du type I. 

Une seconde couche d'étanchéité est mise en place suivant les méthodes conventionnelles de recouvrement des toitures, autour du châssis ou du caisson - de manière telle qu'elle forme un joint parfaitement étanche à l'eau. Le cahier spécial des charges stipule les dimensions et la qualité de cette couche. 

Le joint entre le châssis et le caisson est protégé par un cadre en encorbellement monté sur la totalité du pourtour du groupe. Le cadre se prolonge au moins [1](112_1._terminologie.md),5 cm plus bas que le bord inférieur du joint et sa projection horizontale est également d'au moins 1,5 cm. 

**3.4 Percements pour conduits d’air** 

L'étanchéité à l'eau entre les conduits du type II et la toiture est assurée suivant le même procédé que celui décrit pour l'étanchéité entre le socle de fondation et la toiture (voir point 3.3 ci-dessus). 

Si le cahier spécial des charges prévoit que les conduits passent dans un manchon, le revêtement d'étanchéité remonte autour du manchon assurant ainsi l'étanchéité entre le conduit et le manchon. 

**4. Dimensions** 

Afin de permettre les travaux d'entretien, il est indispensable que l'entrepreneur indique les zones d'accès (périmètre libre) en fonction des prescriptions mentionnées ci-après. 

**4.1 Périmètre libre** 

On obtient le périmètre libre en reportant latéralement, sur le plan d'implantation du caisson, au droit des ouvertures des portes, la largeur de la section, ceci des deux côtés pour les sections du caisson disposant d’une ouverture de chaque côté. 

A ces zones d'entretien ainsi définies, on ajoute une zone périphérique de [0](01_preface.md),70 m de large. La figure ainsi obtenue détermine le périmètre libre qui doit être inclus dans le local technique. 

Dans le local technique il est permis de limiter le périmètre libre, si celui-ci est adjacent à un autre local à  doubles portes de façon telle que la zone d'entretien soit située complètement ou en partie dans le local adjacent et que l'appareillage soit accessible porte ouverte. 

Voir également les figures C12.2.-2 et C12.2.-3 ci-après. Ces figures n'entraînent aucune obligation en ce qui concerne la possibilité de prévoir des ouvertures sur les deux faces. Elles indiquent tout au plus la disposition préférentielle. 

**4.2 Rénovation ou modification d’installation** 

Dans le cas de rénovation, de renouvellement ou de modification des installations, il est admis de supprimer le passage périphérique à condition de garder au moins la largeur de la section de la

caisson du côté des portes d’inspection. Si la largeur de la caisson est inférieure à [0](01_preface.md),7m,  une largeur hors tout de 0,70 m devrait suffire. 

**4.3 Chevauchement** 

Il est admis que le périmètre libre d'un équipement recouvre le périmètre libre d'un équipement ou caisson adjacent sans toutefois chevaucher la projection horizontale de cet autre équipement ou caisson. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0387-04.png]]


Fig. C12.2.- 2 Périmètre libre : cas normal 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0387-06.png]]


Fig. C12.2.- 3 Périmètre libre : cas spécial

**5. Classification et performances du caisson de traitement d’air.** 

**5.1 Généralités** 

Dans les paragraphes suivants les différentes sections du caisson de traitement d’air sont décrites sur la base de la norme NBN EN 13053+A1 : 2011. 

La performance du caisson de traitement d'air doit être considérée dans son ensemble ; elle ne peut être définie comme la somme des performances de ses composants et sections individuels. 

**5.2 Vitesses d’air dans le caisson** 

La vitesse de l’air dans le caisson a une grande influence sur la consommation d’énergie. 

La vitesse est basée sur la surface nette de la section de filtration du caisson, ou si aucun filtre n’est installé, elle est basée sur la surface nette de la section du ventilateur (cfr. NBN EN 13053 §6.3.). 

La classe de vitesse de l’air dans le caisson doit être indiquée dans la fiche technique (voir Par. 21/[0](01_preface.md)) selon le tableau C12.2.-2 ci-après. 

|**Classe**|**Vitesse de l’air**(m/s)|
|---|---|
|Classe V1|maximum [1](112_1._terminologie.md),6|
|Classe V2|> [1](112_1._terminologie.md),6 à 1,8|
|Classe V3|> [1](112_1._terminologie.md),8 à 2,[0](01_preface.md)|
|Classe V4|> 2,[0](01_preface.md) à 2,2|
|Classe V5|> 2,2 à 2,5|
|Classe V6|> 2,5 à 2,8|
|Classe V7|> 2,8 à 3,2|
|Classe V8|> 3,2 à 3,6|
|Classe V9|> 3,6|



Tableau C12.2.-2 : Classe de vitesse d'air 

La classe de vitesse d’air dans le caisson découle des impositions du chapitre B concernant le SFP, le rendement des récupérateurs de chaleur et les pertes de charges maximales pour certains éléments spécifiques des groupes de traitement d’air. 

Sans préjudice de ces dispositions, il y a lieu de respecter les exigences suivantes : 

- Pour les groupes de climatisation (Voir 1.2. Par. 1.) et pour les groupes de ventilation avec récupération d’énergie, la classe de vitesse maximale est limitée à la classe V4. 

- Pour les groupes de ventilation sans récupération d’énergie, la classe de vitesse maximale est limitée à la classe V5. 

- Pour un groupe d’extraction d’air sans autre section que le ventilateur, la classe de vitesse maximale est limitée à la classe V7. 

Le cas échéant la classe de vitesse maximale doit être adaptée à la baisse pour respecter les impositions prioritaires du chapitre B. 

L’entrepreneur renseigne dans les fiches techniques du groupe proposé la classe de vitesse. (voir Par.21./2.10)

**6. Exigences en matière d’hygiène pour des applications spéciales** 

**6.1 Généralités** 

Les caissons de traitement d’air soumis à des exigences élevées en matière d’hygiène (institutions de santé et laboratoires) doivent répondre aux exigences définies dans le présent paragraphe. 

Il est renvoyé à ce sujet aux impositions de la norme NBN EN 13053+A1 : 2011. 

**6.2 Accessibilité** 

Les éléments des caissons de traitement d'air doivent être accessibles en amont ou en aval via des trappes ou portes pour les opérations de nettoyage, ou ils doivent pouvoir être retirés facilement et en toute sécurité. 

**6.3 Régularité des surfaces** 

Les profilés ou joints semi-ouverts susceptibles d'accumuler des matières polluantes et de la poussière, et difficiles à nettoyer ne sont pas acceptés, en particulier sur le plancher de la centrale. Tous les matériaux fibreux et poreux, excepté les composants pouvant être remplacés, tels que des cartouches de filtre, doivent être protégés au moyen d'un matériau souple approprié pouvant supporter des nettoyages fréquents. Des percements de la paroi interne doivent être évités autant que possibles ; dans tous les cas, l’étanchéité à l’air devra être assurée. 

**7. Centrales de toiture.** 

La prise d’air neuf et le rejet d’air ne peuvent pas être situés de manière adjacente, sur le même côté de la centrale. Dans ce cas, il y a lieu de prévoir un caisson permettant la prise d’air latéralement à la centrale et de rejeter l’air latéralement sur la face opposée. 

Les directives contenues dans les points A.2.1 "Généralités" (dans lequel le  tableau A.1 reprend les classes REP pour l'air repris et RJT pour l’air rejeté) et A.2.2 «Emplacement des prises d'air » et A.2.3 "Emplacement des prises d’air rejeté "de l'annexe A « lignes directrices de bonnes pratiques » de la norme NBN EN 13779 doivent toujours être respectées. 

**8. Eclairage des sections et fenêtre d’inspection.** 

En référence à la norme NBN EN 13053+A1 : 2011 § 6 l’entrepreneur doit prévoir les dispositions reprises ci-après. 

**8.1 Généralités.** 

Les sections suivantes doivent être équipées de fenêtres d'inspection et d'un éclairage interne permettant de contrôler : 

- les filtres, 

- les humidificateurs, 

- les ventilateurs 

- Les section d’accès si elles sont spécifiées au Cahier Spécial des Charges (Voir Par.8./ **Erreur ! Source du renvoi introuvable.** ) 

**8.2 L’éclairage.** 

L’éclairage est commandé depuis l’extérieur du caisson de traitement d’air. Les lampes sont du type à basse consommation d’énergie à allumage rapide. Le degré de protection est au moins IP65. 

Il ne peut pas gêner la pose / dépose des filtres. Il doit permettre d’éclairer l’ensemble de la section. 

Le câblage entre l’éclairage et l’interrupteur doit être réalisé par le fabricant du caisson de traitement d’air. 

La pose des presse-étoupes doit garantir l’étanchéité et ne peut pas créer de pont thermique supplémentaire.

**8.3 La fenêtre d’inspection.** 

La fenêtre d’inspection est à prévoir pour toutes les caissons de traitement d’air dont la hauteur intérieure est > à 900 mm. Elle couvre au moins la surface d’un disque d’un diamètre de 150 mm et son coefficient de transmission thermique (U) est ≤ 2,9 W/m²K. 

Elle est posée dans la porte d’accès de manière à assurer l’étanchéité à l’eau et à l’air et à empêcher les vibrations. 

**8.4 Exigences.** 

L’entrepreneur doit présenter au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] la fiche technique de la fenêtre et de l’éclairage pour approbation.
