---
type: document-section
document_id: cct-105
section_id: doc105-tech-0135
ordre_document: 158
titre: ARTICLE C12. PAR. 3. LA SECTION VENTILATEUR
aliases:
  - CCT 105 — HVAC FR 2023 — 158 ARTICLE C12. PAR. 3. LA SECTION VENTILATEUR
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/157-article-c12-par-2-construction|ARTICLE C12. PAR. 2. CONSTRUCTION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/159-article-c12-par-4-la-section-filtre|ARTICLE C12. PAR. 4. LA SECTION FILTRE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 158_article_c12._par._3._la_section_ventilateur.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0391-01.png]]


**LA SECTION VENTILATEUR** 

**1. Emplacement du ventilateur et du moteur** 

**1.1 Le ventilateur** 

L'emplacement du ventilateur dans le caisson est déterminé par le cahier spécial des charges. 

**1.2 Le moteur** 

- Pour les fluides non corrosifs et non explosifs le moteur se trouve dans le flux d'air. 

- Pour des mélanges de gaz  explosifs, le cahier spécial des charges précise l’analyse de risque, la classification de la zone conformément à la directive 1999/92/CE du Parlement européen et du conseil (ATEX)  et la catégorie d’appareils à installer. 

Le fabricant doit joindre le certificat de conformité de l’appareil EEX qui satisfera au marquage ATEX. 

- Si le moteur se trouve en dehors du flux, il y a lieu de veiller à la limitation des fuites d'air par la transmission (voir point 4.4.2. ci-après). 

- Les prescriptions relatives à l'emploi des caissons de traitement d'air en milieu corrosif sont, en ce qui concerne les caissons eux-mêmes reprises au Par.12. du présent article. 

**2. Les matériaux constituant le ventilateur** 

Les matériaux constituant le ventilateur déterminent les précautions à prendre pour le montage du ventilateur dans le caisson. 

- Tout contact entre métaux différents doit être évité (cfr. art. C40.). 

- Une attention particulière est apportée aux perforations, spécialement lorsque la couche protectrice de l'appareil et/ou du caisson est du type non galvanique (cfr. art. C40.). 

**3. Type de ventilateur** 

**3.1 Généralités** 

Pour le choix du type de(s) ventilateur(s) et pour les impositions techniques correspondantes il est renvoyé à l’art. C13. du présent cahier des charges type. 

**3.2 Distance libre d’aspiration** 

**3.2.1 Ventilateurs centrifuges** 

La distance libre (dans l’axe du ventilateur) entre une ouïe d’aspiration et une paroi du caisson ou tout autre obstacle est au moins égale à 50% du diamètre extérieur de la roue. 

La distance libre (dans l’axe du ventilateur) entre les ouïes d’aspiration de deux ventilateurs juxtaposés  est au moins égale au diamètre extérieur de la roue la plus grande. 

**3.2.2 Ventilateurs à roue libre** 

La distance libre (dans l’axe du ventilateur) entre la roue du ventilateur et une paroi du caisson ou tout autre obstacle est au moins égale à 0,5 x D (diamètre extérieur de la roue). 

La distance libre (dans l’axe du ventilateur) entre le refoulement et tout obstacle est au moins égale à D. 

La dimension de la section (hauteur – largeur) est au moins égale à 1,8 x D.

**4. La section ventilateur** 

**4.1 Aspects de maintenance** 

La construction de la section permet un entretien facile : 

- a) La construction de la section ventilateur est telle que l'alignement du ventilateur après montage ou remplacement puisse s'effectuer facilement. 

- b) Le moteur et le système de transmission sont conçus "sans graissage". 

- c) Si le ventilateur aspire de l'air fortement pollué (corrosif ou non), le Cahier Spécial des Charges décrit les mesures permettant de faciliter l'entretien périodique.  Si l'air doit être considéré comme fortement pollué en tant que tel, il est stipulé par le concepteur dans le Cahier Spécial des Charges.  Au minimum le fond de la section ventilateur est réalisé en pente vers un point muni d'une ouverture d'évacuation.  L’évacuation est raccordée aux égouts suivant les règles de la technique sanitaire et est munie d'un bouchon fileté étanche (NBN EN 1717). 

- d) La section ventilateur doit pouvoir être ouverte au moins sur une face, celle de la transmission moteur-ventilateur. Il y a au moins une porte d’accès de 55cm de large et maximum deux panneaux démontables afin de pouvoir extraire le moteur et le ventilateur. 

   - Le remontage des panneaux  ne peut occasionner aucune augmentation de la fuite (cfr Par. 10./2.) 

**4.2 Sécurité** 

- a) En ce qui concerne les prescriptions de sécurité, il y a lieu de se référer à la NBN EN 1886 : 2008 § 10 Protection contre l’incendie et § 11 Sécurité Mécanique. Au niveau de la sécurité mécanique des ventilateurs, les dispositions à prendre doivent être conformes à celles de l’EN ISO 12100 -2: 2010. 

- b) En ce qui concerne la section ventilateur, les exigences suivantes doivent être appliquées : 

   - toutes les portes, permettant d'accéder à la section du ventilateur ne doivent pouvoir être ouvertes qu'au moyen d'un outil spécialement conçu (exemple clé hexagonale) ou d'une clé; 

   - une signalisation, à fixer sur la (les) porte(s) d'accès à la section du ventilateur, doit avertir qu’il faut débrancher le ventilateur et le laisser s'arrêter avant d’ouvrir la porte. La signalisation d'avertissement doit être conforme à la NBN EN 61310-1. 

   - Un interrupteur de sécurité verrouillable, lequel coupe l’alimentation du ventilateur,  doit être placé à l'extérieur du caisson, près de la porte d'accès à la section du ventilateur. 

Le commutateur de sécurité doit être monté et câblé en usine. Il est au minimum de classe IP54. 

Le commutateur comprend un contact auxiliaire pour la coupure du signal de commande du variateur lorsque celui –ci est présent (coupure anticipée) et deux contacts (NO & NF) pour le report sur le système de gestion centralisée afin d’être exploité dans l’armoire électrique de commande du caisson de traitement d’air. 

- Si l’une des exigences mentionnées précédemment ne peut pas être satisfaite, il convient d’équiper de protections, la (les) commande(s) et l’orifice d’entrée (ou les orifices d’entrée) du ventilateur situés du côté de l’accès. 

- Les portes situées du côté de la pression positive doivent être dotées de dispositifs offrant une protection contre toute blessure pouvant être causée par l'ouverture des portes d'accès (mécanisme d'immobilisation ne pouvant être désactivé ou portes à la française).

**4.3 Eclairage** 

L’éclairage est commandé par un interrupteur placé à l’extérieur du caisson (voir Par. 2./8.2). 

**4.4 Placement** 

Le ventilateur et le moteur sont fixés sur un seul et unique support. Le montage du moteur sur la volute du ventilateur est interdit. 

**4.4.1 Type de transmission** 

Le type de transmission est déterminé conformément à l'art. C13.. En cas de transmission par courroies, un dispositif d'ajustement de la tension est obligatoire. 

**4.4.2 Fuites d’air – refroidissement moteur** 

Dans le cas où le moteur ne se trouve pas dans le flux d'air, voir 1.2. (troisième tiret) du présent paragraphe, une attention particulière est apportée à la limitation des fuites d'air. Il ne peut être dérogé aux prescriptions du Par. 10./2. à ce sujet. 

En cas de transmission directe, ce résultat est obtenu par la pose d'un roulement à billes étanche fixé dans la paroi. 

Le moteur peut se trouver, soit en dehors du caisson de traitement d'air, soit dans un compartiment séparé de la section ventilateur, dans ce dernier cas on doit prendre toutes les précautions nécessaires pour le refroidissement du moteur. 

**5.  Exigences acoustiques** 

Le montage du ventilateur dans le caisson est réalisé de manière à limiter de façon optimale la production de vibrations et de bruit. Voir à ce sujet le Par. 11..
