---
type: document-section
document_id: cct-105
section_id: doc105-tech-0136
ordre_document: 159
titre: ARTICLE C12. PAR. 4. LA SECTION FILTRE
aliases:
  - CCT 105 — HVAC FR 2023 — 159 ARTICLE C12. PAR. 4. LA SECTION FILTRE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/158-article-c12-par-3-la-section-ventilateur|ARTICLE C12. PAR. 3. LA SECTION VENTILATEUR]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/160-article-c12-par-5-la-section-batterie|ARTICLE C12. PAR. 5. LA SECTION BATTERIE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 159_article_c12._par._4._la_section_filtre.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0394-01.png]]


**LA SECTION FILTRE** 

**1. Matériaux et stabilité** 

**1.1 Corrosion** 

Les points de support des filtres doivent être choisis ou exécutés de telle manière que la corrosion, suite au contact de deux métaux différents, soit exclue. 

Une attention particulière s'impose dans les cas où la couche protectrice du métal du caisson ou de l'appareil n'est pas à base de zinc, et si des percements sont à réaliser. 

Voir à ce sujet l'art. C40. 

**1.2 By-pass** 

Les by-pass d'air entre le caisson et le cadre fixe, entre celui-ci et le cadre du filtre, doivent être très limités. Dans toutes les installations, ces by-pass correspondent à la classe du filtre. 

La rigidité de la section et les fuites par by-pass, sont maintenus même dans le cas où la perte de pression à travers le filtre est maximale. 

La norme NBN EN 1886 :2008 §[7](118_7._robinets_de_corps_de_chauffe.md) définit les exigences et les essais. L’entrepreneur doit fournir un certificat délivré par un organisme de contrôle européen indépendant à ce sujet  (Voir Par. 21./0.). 

**1.2.1 Généralités** 

La dérivation de l'air autour des cellules du filtre diminue l’efficacité effective de ce dernier, puisque l'air dérivé n'est pas filtré. 

**1.2.2 Fuite de dérivation de filtre admissible** 

Le Tableau C.12.4.-1 donne les débits de fuite de dérivation admissibles correspondant aux différentes classes de filtres, en pourcentage du débit volumique spécifié ou nominal du caisson de traitement d'air à soumettre à l'essai. 

Le débit global de fuite de dérivation admissible qva est spécifié par la formule : 

𝑞𝑞𝑣 = 𝑘𝑘× 𝑞𝑞vnom/100 

|Ou :|||
|---|---|---|
|_qva_|Débit global de fuite de dérivation admissible|m³/s|
|_k_|Débit de fuite de dérivation de filtre maximal admissible en|%|
||pourcentage du débit volumique nominal||
|_qvnom_|Débit volumique nominal de la section de filtration|m³/s|



L’essai est réalisé sur une unité modèle avec un débit qui correspond à une vitesse frontale de [2](113_2._matières.md),5 m/s sur une section de filtration de 610 mm x 610 mm sous une pression de 400 Pa. 

|**Classe de filtre**|G1 à  M5|M 6|F [7](118_7._robinets_de_corps_de_chauffe.md)|F 8|F 9|
|---|---|---|---|---|---|
|Débit de fuite de dérivation<br>de filtre maximal_k (_%)|6|4|[2](113_2._matières.md)|1|0,5|



Tableau C12.4.- 1 : Fuite de dérivation de filtre admissible. 

**1.2.3 Plusieurs filtres** 

Si le caisson de traitement d'air comprend deux ou plus de deux sections de filtration, la fuite de dérivation du filtre doit être soumise à l’essai séparément pour chaque section de filtration.

**1.3 Cadre.** 

- a) Le cadre fixe peut être exécuté comme suit : 

   - En acier galvanisé à chaud suivant NBN EN ISO 1461 : 2009 ou métallisé suivant NBN EN ISO 2063 : 2005. Voir art. C40. . 

   - En acier peint (cfr. art. C40.), la peinture satisfaisant aux exigences ''climat extérieur''. 

- En aluminium ou en alliage d'aluminium pour autant qu'il soit mentionné dans la norme NBN P 21-001 avec comme premier chiffre caractéristique 6 ou [7](118_7._robinets_de_corps_de_chauffe.md) et comme état de livraison T. 

- b) Les exigences spéciales inhérentes aux cadres des filtres sont reprises dans le texte de l’article correspondant (art. C16.). 

- c) L'utilisation de cadres fixes qui reçoivent le cadre amovible du filtre est obligatoire. 

- d) Les joints utilisés doivent être du type ‘’à cellules fermées’’, ne doivent pas absorber d’humidité et ne doivent pas constituer un substrat nutritif pour les micro-organismes cfr. NBN EN 13053+A1 :2011§6.2.. 

**2. Accès et caractéristiques spécifiques** 

**2.1 Accès** 

La section filtre est facilement accessible pour entretien et remplacement des filtres au moyen d'une porte ou d'un panneau aisément démontable. 

La norme NBN EN 13053+A1 : 2011 § 6.9.1 définit les exigences générales et notamment l’accès. 

- La longueur et la hauteur de la trappe ou porte doivent être supérieures aux dimensions externes des éléments amovibles du filtre. 

- Il doit y avoir un espace libre en amont des filtres pour permettre le retrait et le remplacement du filtre. 

- Les filtres doivent être accessibles par la face avant (côté sale). 

- Les filtres ne peuvent pas être placés immédiatement après une batterie de déshumidification ou après un humidificateur. 

**2.2 Caractéristiques spécifiques** 

- La section de filtration doit être équipée de deux prises de pression, l’une disposée en amont, l’autre en aval des filtres. Un manomètre différentiel est installé et permet la lecture à tout moment, de la perte de charge des filtres. 

- La section doit être équipée d’un éclairage (voir Par. [2](113_2._matières.md)/8.2.). 

- Les données suivantes doivent être affichées sous une forme claire, visible (par exemple, étiquette indélébile, plaquette gravée …) sur la section de filtre : classe du filtre, type de medium filtrant et perte de charge finale. Lors du changement de filtre, le technicien chargé de la maintenance doit vérifier et mettre à jour cette information.
