---
type: document-section
document_id: cct-105
section_id: doc105-tech-0137
ordre_document: 160
titre: ARTICLE C12. PAR. 5. LA SECTION BATTERIE
aliases:
  - CCT 105 — HVAC FR 2023 — 160 ARTICLE C12. PAR. 5. LA SECTION BATTERIE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/159-article-c12-par-4-la-section-filtre|ARTICLE C12. PAR. 4. LA SECTION FILTRE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/161-article-c12-par-6-la-section-d-humidification|ARTICLE C12. PAR. 6. LA SECTION D’HUMIDIFICATION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 160_article_c12._par._5._la_section_batterie.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0396-01.png)


**LA SECTION BATTERIE** 

**1. Matériaux et modes de construction** 

- a) La batterie est placée sur des glissières pour permettre un démontage latéral sans démontage du sol et/ou du plafond du groupe. 

- b) L'ensemble des tubes est monté dans un cadre profilé en forme de U qui entoure complètement la batterie de manière à réduire au maximum le by-pass ou fuite interne. (voir Par. 1./7.2.) La batterie ainsi constituée est raccordée aux tuyauteries de fluide. Les raccordements et les coudes qui assurent le flux complet sont soit situés complètement à l’intérieur du caisson, soit situés complètement à l'extérieur de celui-ci. 

   - L'étanchéité au droit des piquages au travers des parois du groupe est assurée au moyen de joints en EPDM caoutchouc collés sur la face intérieure. 

- c) Lorsque les tuyauteries d'alimentation et de distribution et leurs accessoires se trouvent à l'intérieur du caisson (raccords intérieurs), la section nette de passage de l’air est réduite de manière plus conséquente qu’au point b ci-dessus. 

   - L’espace entre la batterie et l’enveloppe intérieure du caisson doit être obturée par une ou plusieurs tôle(s) de fermeture. 

   - La section du groupe de traitement d’air doit être choisie de manière à respecter les pertes de charge maximales admises sur les batteries côté air. Celles-ci sont définies à l’art. B5. Par. 1.  du présent cahier des charges type. 

- d) Lorsque les tuyauteries d'alimentation et de distribution et leurs accessoires se trouvent à l’extérieur du caisson (raccords extérieurs), il y a lieu d’empêcher le passage de l’air au travers du collecteur de la batterie par une tôle de fermeture. 

Cette tôle constitue également l'élément démontable de la section batterie. 

- e) Le cadre de chaque échangeur de chaleur doit être muni de joints qui assureront l’étanchéité entre les glissières et l’échangeur et entre l’échangeur et les tôles de fermeture. La fuite d'air (BP) autour de la batterie ne peut dépasser 2 %. 

- f) La batterie doit pouvoir être extraite de son emplacement par le retrait d’un panneau latéral de l’enveloppe. Ce panneau doit être dimensionné afin qu’il permette de sortir la batterie sans difficulté. 

   - L'élément de fermeture est pourvu de joints spéciaux et d'un système de compression de ceux-ci (voir Par. 2./3.2.1.). 

- g) Le matériau des glissières est identique à celui du caisson, ou est constitué de plastique solide inerte. Le matériau des supports et de la tôlerie est, au choix, celui du caisson ou des tubes de la batterie (voir art. C10. et art. C40.). 

   - La section batterie utilisée pour le refroidissement, et chaque section de batterie montée après une section d'humidification, doit recevoir le même traitement anticorrosion que la section d'humidification (voir Par. 12./2.). 

**2. Répartition de l'air** 

La profondeur de la batterie, de même que la disposition des tubes dans l'ensemble, garantit un rendement élevé de l'échange de chaleur. 

**3. Dispositions particulières pour les batteries de refroidissement et de déshumidification** 

Ces spécifications sont extraites de la NBN EN 13053+A1 :2011 §6.4.4 

- a) Aucune trace d’humidité ne peut apparaitre sur les composants ou sections en aval de la batterie. 

- b) Pour des raisons d’hygiène, les batteries avec fonction de déshumidification ne doivent pas être disposées immédiatement avant les filtres à air ou les silencieux. Les ventilateurs ou les batteries chaudes doivent être placés entre pour réduire l’humidité relative.

- c) Les sections des batteries de refroidissement doivent être équipées d’un fond en acier inoxydable (min. AISI 304), ou alliage d’aluminium résistant à la corrosion,  ou matière synthétique armée ou autre matériau inerte (ex : Polypropylène); qui possède une pente pour permettre une évacuation sans entrave des condensats (voir Par. 6./3.3.). Si la batterie de refroidissement se situe à proximité immédiate de l’humidificateur, il peut être suffisant de réaliser un fond en pente vers la section d’humidification. (voir aussi  le Par. 6./ 3.3.2 pour les accessoires.) 

- d) Les tuyaux de raccordement doivent être isolés lorsqu’ils passent à travers l’enveloppe, de façon à ne pas provoquer de condensation. 

- e) En aval de chaque batterie de refroidissement un éliminateur de gouttelettes doit être prévu. Les éliminateurs de gouttelettes doivent être conçus de façon à être facilement retirés et démontés sans que cela touche les composants d’autres éléments. 

- f) Il doit être possible de nettoyer la batterie de refroidissement d’air des deux côtés sans démontage. 

- g) Pour pallier tout risque de corrosion, un collecteur en cuivre est recommandé dans le cas d’une exécution cuivre/cuivre ou cuivre/aluminium.

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0398-01.png)
