---
type: document-section
document_id: cct-105
section_id: doc105-tech-0138
ordre_document: 161
titre: ARTICLE C12. PAR. 6. LA SECTION D’HUMIDIFICATION
aliases:
  - CCT 105 — HVAC FR 2023 — 161 ARTICLE C12. PAR. 6. LA SECTION D’HUMIDIFICATION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/160-article-c12-par-5-la-section-batterie|ARTICLE C12. PAR. 5. LA SECTION BATTERIE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/162-article-c12-par-7-la-section-registre-section-de-melange-d-air-et-section-d-aspiration-ou-de-re|ARTICLE C12. PAR. 7. LA SECTION REGISTRE, SECTION DE MELANGE D’AIR ET SECTION D’ASPIRATION OU DE REFOULEMENT D’AIR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 161_article_c12._par._6._la_section_dhumidification.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

**LA SECTION D’HUMIDIFICATION** 

**1. Généralités** 

**1.1 Types d’humidificateurs** 

Les systèmes d'humidification autorisés dans le traitement d'air sont : 

- humidification par pulvérisation 

- humidification par évaporation 

- humidification par injection de vapeur sèche ou humide 

Il est renvoyé à l’article C11. du présent cahier des charges type pour les définitions, le domaine d’application et les impositions techniques concernant ces humidificateurs. 

Le cahier spécial des charges spécifie le type à prévoir en tenant compte des exigences de performances. 

**1.2 Exigences générales** 

**1.2.1 Longueur de la section** 

L’entrepreneur remet au pouvoir adjudicateur la méthode de calcul utilisée pour déterminer la longueur de la section en tenant compte des valeurs minimales pour la distance libre d’humidification spécifiées à l’article C11. et de la nature du premier obstacle dans le flux d’air. 

**1.2.2 Eliminateur de gouttelettes** 

Dans une section d’humidification à pulvérisation ou à évaporation d’eau, le dernier élément est un éliminateur de gouttelettes. 

De plus, en cas d’humidification par pulvérisation à contre-courant, la section commence par un éliminateur de gouttelettes. 

**1.2.3 Qualité de filtration** 

Pour des raisons hygiéniques, la filtration en amont de tous les types d’humidificateurs doit être de la classe F7 (voir NBN EN 13053+A1 : 2011 / §6.8.1). 

**1.2.4 Fonctionnement** 

Les humidificateurs à pulvérisation ou à évaporation d’eau sont équipés d’un système qui assure une vidange complète automatique du bac de récolte à l’arrêt du groupe (sur base de sa programmation de fonctionnement horaire). 

L'arrêt de l’humidification ne peut jamais coïncider avec l'arrêt de l'écoulement de l'air. 

L'écoulement de l'air ne peut être arrêté au plus tôt que 5 minutes après l'arrêt de l'humidification, afin d’assurer un séchage de la section d’humidification. 

L'humidification ne peut démarrer que lorsque le ventilateur a atteint sa vitesse normale de rotation, telle que demandée par le système de régulation. 

**2. Matériaux** 

**2.1 Exigences générales** 

Le choix des matériaux à utiliser dans la section d’humidification doit être fait en tenant compte de la résistance à la corrosion, de l’hygiène, de l’effet des surfaces bactéricides ou bactériostatiques, de la capacité des microbes à métaboliser la matière, de la résistance aux désinfectants, de la capacité à être nettoyé et, si possible, de la résistance à tout processus de désinfection. Les plastiques utilisés ne doivent contenir aucune source de nutriments favorisant un développement microbiologique. Les matériaux d’étanchéité utilisés doivent être d’un type cellulaire fermé et ne doit absorber aucune humidité. (cfr. NBN EN 13053+A1 : 2011 §6.8.1.)

**2.2  Matériaux admis pour les parois de la section** 

Pour les humidificateurs à pulvérisation le matériau constituant l’enveloppe intérieure du caisson doit être : 

- L’acier inoxydable 

- La fibre de verre à revêtement plastique 

- Plastique pour autant que les exigences du point 2.1. soient respectées 

Pour les humidificateurs par évaporation et humidificateurs vapeur : 

- l'acier inoxydable 

- Plastique pour autant que les exigences du point 2.1. soient respectées 

Le cahier spécial des charges détermine, le cas échéant, le type d'acier inoxydable ou ses caractéristiques (voir  art. C40.). 

**3. Construction de la section** 

La section d'humidification diffère des autres sections par le fait qu'à sa fonction principale s'ajoutent des fonctions "secondaires": éviter que de l'eau, présente sous forme liquide dans l'air, quitte la section, capter l'eau en surplus et l'évacuer. 

**3.1 La section d'humidification proprement dite** 

**3.1.1 Accessibilité** 

Les éléments constituants de l’humidificateur doivent être facilement accessibles par une trappe ou panneau pour le nettoyage et pour les besoins de maintenance. La trappe doit avoir au moins 60 cm de diamètre ou de côté. 

Pour les caissons de largeur > 1,2 m, et dans le cas d'humidificateurs à évaporation, ceci implique un accès par une face démontable. 

La fermeture de l'accès est étanche à l’eau et à l'air. 

**3.1.2 Moyens d’inspection** 

Les moyens d’inspection sont définis au Par. 2./8. . 

Dans le cas des humidificateurs à pulvérisation, la fenêtre d’inspection doit être obturée (par ex : volet à clapet), afin qu’aucune source de lumière ne puisse pénétrer dans la section d’humidification lorsque l’éclairage est éteint. 

**3.1.3 Hauteur de la section** 

Dans le cas des humidificateurs à pulvérisation et de certains humidificateurs à évaporation, la section est plus haute que les autres, suite à la présence d'un bac de récolte. 

Dans le cas d'humidificateurs à évaporation par ruissellement la section nette de l’humidificateur est parfois plus petite que celle de l’ensemble des autres sections. 

On veillera à ce que cette diminution de la section nette de passage de l’air n'ait aucune influence sur le fonctionnement de l'humidificateur (voir également le Par. 8./2.3.). 

La meilleure solution consiste toutefois à concevoir la section d'humidification de telle manière que la section nette d’humidification soit égale à celle de la section des caissons montés en amont et en aval. 

**3.1.4 Montage** 

Tous les éléments constituants de l’humidificateur (rampes de pulvérisation d’eau ou d’injection de vapeur, séparateurs de gouttelettes, équipements du bac de récolte, etc.) sont montés de préférence en usine, lors de la fabrication des caissons. Si le montage de l’humidificateur dans le caisson est réalisé sur site, l’assemblage doit être conforme aux instructions de montage des fabricants (humidificateur et caisson de traitement d’air).

**3.2 Eliminateur de gouttelettes et stabilisateur de flux** 

**3.2.1 Le stabilisateur de flux** 

Dans le cas des humidificateurs à pulvérisation un stabilisateur de flux doit être prévu à l’entrée de la section d'humidification. 

Il est en matériau synthétique. Les stabilisateurs sont constitués de lamelles en forme de zigzag avec au moins deux changements de direction d'au moins 30°, montées verticalement ou horizontalement. 

Dans le cas d'humidification par pulvérisation à contre-courant, le stabilisateur est constitué comme un séparateur de gouttelettes, mais monté de telle manière à ce que la séparation de gouttelettes s'opère de manière optimale vers l’amont du flux d'air (à contre-courant). 

Le coefficient de perte de pression du stabilisateur de flux est aussi faible que possible sauf si l'on recherche comme effet secondaire la perte de pression. 

**3.2.2 Eliminateur de gouttelettes** 

**3.2.2.1 Domaine d’application** 

Un éliminateur de gouttelettes est prévu à la sortie de la section d'humidification. Il en est également placé un à l’entrée dans le cas de l'humidification par pulvérisation à contre-courant (dans le cas, il sert également comme stabilisateur de flux). 

L'éliminateur est réalisé en matière synthétique. La construction est identique à celle du stabilisateur, mais l'implantation est toujours verticale; de plus, les plaques constituant l'éliminateur sont pourvues de profilés (appliqués sur les plaques ou dessinés dans celles-ci) favorisant la captation efficace des gouttelettes et assurant l'évacuation de l'eau récoltée vers le bac collecteur. 

La section nette et le nombre de changements de direction sont déterminés par l'entrepreneur de manière à satisfaire aux exigences de rendement. 

**3.2.2.2 Exigences techniques** 

L'éliminateur est incorporé dans le caisson en tenant compte des règles suivantes : 

- Le by-pass admissible autour de l'éliminateur de gouttelettes est égal au maximum à la fuite de dérivation admissible du filtre. 

- L'éliminateur est posé au-dessus du bac de récolte des condensats de manière à éviter l'entraînement de l'eau et la fuite d'air dans la partie basse. 

- Le rendement de l'éliminateur de gouttelettes s'exprime en mg d'eau par m³ d'air en aval de l'éliminateur.  Il ne peut jamais se trouver plus de 50 mg d'eau par m³ d'air après l'éliminateur, le diamètre maximal des gouttelettes étant de 30 micromètres. 

- L'entrepreneur détermine les caractéristiques de l'éliminateur de manière à respecter ces exigences. 

**3.2.2.3 Essais** 

A la demande du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], l'entrepreneur fournit un rapport d'essai prouvant que dans les conditions de fonctionnement prévues, le rendement exigé est obtenu. 

L'essai est effectué soit par un laboratoire agréé soit par un laboratoire indépendant spécialisé en cette matière. La mesure s'opère sur base de la directive VDI 2066 comme pour la mesure des poussières. 

**3.3 Le bac de récolte** 

La fonction du bac de récolte est d'évacuer le surplus d'eau. 

Pour les humidificateurs à pulvérisation et à évaporation, il est également utilisé pour stocker une réserve d'eau de recyclage suffisante.

**3.3.1 Construction du bac de récolte** 

**3.3.1.1 Matériaux** 

Le bac de récolte est, de préférence, construit en matière synthétique armée ou autre matériau inerte (ex : Polypropylène). Il peut également être construit en acier inoxydable (min. AISI 304) ou alliage d’aluminium résistant à la corrosion. 

**3.3.1.2 Mode de construction** 

Le bac de récolte possède un fond en triple pente vers un point se trouvant dans les environs immédiats de l'accès à la section d'humidification. L'ouverture d'évacuation ménagée en ce point est de préférence située dans la partie la plus basse du fond du bac. Si cela n'est pas réalisable, l'ouverture est prévue dans la paroi latérale aux environs du point le plus bas. La forme du bac et l’implantation de l'ouverture d'évacuation doivent permettre un drainage complet du bac. 

Le bac de récolte des humidificateurs à  pulvérisation ou à évaporation  est équipé d'un trop plein raccordé à la tuyauterie d'évacuation et ayant le même diamètre intérieur que celle-ci. 

**3.3.1.3 Cas spécifique des humidificateurs vapeur** 

La récolte d'eau d'un humidificateur à vapeur n'a pas nécessairement la forme d'un bac. Il suffit que le fond de l'humidificateur à vapeur soit incliné vers un point bas où se trouve l'ouverture d'évacuation. Pour les humidificateurs à vapeur une ouverture d'évacuation dans la paroi latérale n'est pas admise ; ceci est également valable pour un bac de récolte d'une section de refroidissement. Dans ces deux cas (humidificateur à vapeur et section de refroidissement), un trop plein n'est pas nécessaire, la tuyauterie d'évacuation est directement reliée à l'égout sans interposition d'un robinet mais bien avec siphon selon le point 3.3.2.2 ci-après. 

**3.3.1.4 Maintenance** 

Par mesure d'hygiène et de prévention contre la corrosion, le nettoyage régulier des bacs de récolte des humidificateurs à eau et, dans une moindre mesure, des autres, est nécessaire. 

L'entrepreneur fournit au pouvoir adjudicateur toutes les indications et instructions concernant la fréquence de nettoyage et les produits à utiliser. 

**3.3.2 Les accessoires du bac de récolte** 

Les accessoires du bac de récolte sont soumis aux exigences suivantes.  Le cahier spécial des charges peut imposer d'autres accessoires que ceux décrits ci-dessous. 

**3.3.2.1 Les ouvertures d'évacuation et de trop-plein** 

Les ouvertures d'évacuation et de trop-plein sont raccordées aux égouts au moyen d'une conduite d'évacuation. 

Le diamètre intérieur de la conduite permet, par circulation naturelle, l'évacuation d'un débit (l/h) égal au débit d'alimentation du bac dans le cas d'humidification à pulvérisation ou à évaporation  (pour l’éventualité de défaut à la vanne d’alimentation) et au débit de vapeur nominal (kg/h) dans le cas d'humidification à vapeur. 

Pour un humidificateur à pulvérisation ou à évaporation, la quantité d'eau à évacuer normalement est égale à la quantité maximum (l/h) qui peut être fournie en une heure par le circuit d'alimentation au bac de récolte. Cette quantité est la somme du débit d'eau absorbé par l'air et du débit de purge. 

La grandeur du débit de purge est déterminée par le cahier spécial des charges ou est limité à 1/3 de la quantité d'eau (l/h) qui peut être absorbée par l'air en une heure. L'auteur de projet peut, en cas de nécessité, porter le débit de purge à 100 % maximum de la quantité d'eau absorbée par l'air. 

Le bac indépendant de récolte d’une section de refroidissement possède une ouverture d'évacuation et une tuyauterie d'évacuation, dont le diamètre est choisi en fonction de la puissance de refroidissement avec un minimum de DN10. 

**3.3.2.2 Raccordement aux évacuations d’eaux usées** 

Sur la tuyauterie d'évacuation, un siphon est placé à la sortie du bac ou directement après le robinet de réglage pour les humidificateurs alimentés indirectement.

Le siphon est conforme aux exigences suivantes : 

- En cas de dépression dans la section, la hauteur totale de la colonne d'eau dans le siphon est égale à 2,5xH dans la partie longue du siphon et 1,5xH dans la partie courte vers l’évacuation, ceci afin d’éviter le désamorçage du siphon. 

- De même en cas de surpression dans le caisson, la partie située vers l’évacuation doit être de 1,5 H et la partie longue de 2xH. 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0402-04.png)


Fig. C12.6.- 1 : Siphon en dépression 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0402-06.png)


Fig. C12.6.- 2 : Siphon en surpression 

Pour les sections en dépression, l’utilisation de siphon à bille est autorisée afin de piéger les odeurs. La présence de ce siphon à bille nécessite une colonne d'eau minimale, comme le montre la Fig. C12.6 - 1. 

Il est impératif d’avoir une séparation physique entre l’évacuation du siphon et la mise à l’égout.  Voir figure C12.6.- 3, où la distance d doit correspondre à d=2c, avec un minimum de 20 mm. 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0402-10.png)


Fig. C12.6.- 3 : Séparation physique entre la mise à l'égout et l'évacuation. 

**3.3.2.3 Raccordement au réseau de distribution d'eau** 

Pour un humidificateur à stockage d’eau de recyclage, le niveau d'eau dans le bac de récolte est maintenu constant par un raccordement au réseau de distribution d'eau, le cas échéant traitée. 

Le niveau d'eau est maintenu entre 3/4 et 1/3 de la hauteur utile du bac de récolte, mais compte tenu de 3.3.1.2.. 

La tuyauterie d'alimentation permet de compenser le volume d'eau absorbé par l'air et le débit de purge. Le cahier spécial des charges détermine la fréquence de renouvellement de l'eau. Sur ces bases l'entrepreneur détermine le diamètre de la tuyauterie. 

Pour les accessoires à prévoir sur le raccordement au réseau de distribution d'eau il est renvoyé à l’article C11. . 

**3.3.2.4 Tuyauteries de raccordement** 

Les circuits d'alimentation et d'évacuation répondent, en ce qui concerne les matériaux utilisés (sans occasionner de corrosion au caisson) et leur montage aux impositions de la STS 62.

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0403-01.png)
