---
type: document-section
document_id: cct-105
section_id: doc105-tech-0140
ordre_document: 163
titre: ARTICLE C12. PAR. 8. L’ ASSEMBLAGE
aliases:
  - CCT 105 — HVAC FR 2023 — 163 ARTICLE C12. PAR. 8. L’ ASSEMBLAGE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/162-article-c12-par-7-la-section-registre-section-de-melange-d-air-et-section-d-aspiration-ou-de-re|ARTICLE C12. PAR. 7. LA SECTION REGISTRE, SECTION DE MELANGE D’AIR ET SECTION D’ASPIRATION OU DE REFOULEMENT D’AIR]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/164-article-c12-par-9-section-des-recuperateurs-de-chaleur|ARTICLE C12. PAR. 9. SECTION DES RECUPERATEURS DE CHALEUR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 163_article_c12._par._8._l_assemblage.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0410-01.png)


**L’ ASSEMBLAGE** 

Dans ce paragraphe, les règles d'assemblage des différentes sections formant le caisson de traitement d'air, sont décrites. Complémentairement quelques fonctions non spécifiques à l'une ou à l'autre section sont définies. 

**1. Les fonctions de sécurité** 

**1.1 Fonction de secours** 

1.1.1 Le cahier spécial des charges peut exiger que le système de traitement d'air soit également utilisé pour assurer une fonction de secours : d'une part pour l'évacuation de fumée en cas d'incendie, d'autre part pour la mise en surpression des chemins d'évacuation en cas d'incendie ; ou les deux fonctions simultanément. 

Les exigences spécifiques sont définies dans l’A.R. du 2012-07-12 (MB 2012-09-21) et ses adaptations. 

1.1.2 L'attention est attirée sur le fait que la fonction de secours implique des dispositions de sécurité particulières et donc que la sélection du caisson et des conduits doit tenir compte de cette fonction de secours. 

**1.2 La protection contre le gel** 

Toute batterie de chauffe placée comme première batterie du groupe dans le sens du flux d'air est protégée contre le gel.  Le principe et le fonctionnement de cette protection antigel sont explicités à l'art. C21.. 

**2. Utilisation de sections vides** 

**2.1 Section d'accès** 

2.1.1 Une section vide, pourvue d'une porte d'accès étanche doit être prévue là où un accès supplémentaire est nécessaire pour l'entretien ou le contrôle. 

2.1.2 Les dimensions de la section d'accès permettent d'y placer un trou d'homme d’un diamètre de 60 cm, ou d'une porte de 60 cm de largeur. 

**2.2 Section de transformation** 

Idéalement toutes les sections d'un même caisson ont une section brute égale. Si cela ne peut être le cas pour l'une ou l’autre raison, la transition est réalisée d’une manière uniforme : deux sections inégales sont reliés les unes aux autres par une pièce de transition dans laquelle le flux d'air subit un angle maximal de 30°. 

**2.3 Section d'humidification libre** 

Si l'auteur de projet considère que les appareils placés en aval d'un séparateur de gouttelettes (voir Par. 6./3.2.2.1.) ne peuvent être en contact avec de l'eau sous forme liquide, il est installé en aval du séparateur de gouttelettes une section vide ayant une dimension minimale égale à [1](112_1._terminologie.md)/[3](114_3._robinets_disolement.md) de la distance libre d'humidification. 

**2.4 Section de mesure** 

Une section de mesure est prévue aux endroits demandés dans cet article ou dans le cahier spécial des charges. 

La construction de cette section est telle que les instruments de mesure incorporés ne soient pas influencés défavorablement par les sections voisines du caisson de traitement d'air. 

La longueur de la section de mesure est déterminée par le cahier spécial des charges ; par défaut elle est égale à 200 mm.

**2.5 Section de récupération de pression** 

Lorsque le ventilateur est suivi d’une autre section (batterie, filtres, etc.) il est nécessaire de récupérer une partie de la pression dynamique du ventilateur. 

Dans ce cas il y a lieu de prévoir une section de récupération de pression. 

Cette section doit avoir pour longueur droite minimale 2 x la hauteur de la section de refoulement du ventilateur avant tout obstacle. 

Si le ventilateur est à la dernière place du caisson de traitement d’air, la section de récupération de pression peut être remplacée par un conduit d’air ayant les mêmes dimensions que celles décrites ciavant. 

**3. Principes généraux** 

Si des portes d'accès sont prévues, au lieu de panneaux, un mécanisme d'ouverture est à prévoir du côté intérieur, pour les caissons dans lesquels on peut pénétrer. 

**4. Raccordements** 

**4.1 Raccordements hydrauliques** 

Pour les raccordements hydrauliques au groupe de traitement d'air, les raccords à brides doivent être utilisés pour des diamètres supérieurs à DN50. Pour les raccords inférieurs à DN 50, les raccords [3](114_3._robinets_disolement.md) pièces filetées peuvent être utilisés. 

**4.2 Raccordements électriques** 

Les précautions doivent être prises pour que les câbles électriques, les boîtes de dérivation pour l'alimentation et/ou la régulation des composants dans le groupe de traitement d'air, soient aussi peu que possible montés sur l'enveloppe du caisson. 

Les éléments précités doivent être montés autant que possible dans des goulottes à câbles qui sont fixées dans le socle du groupe (hors enveloppe et structure du caisson) et/ou au plafond du local. 

Des percements au travers du caisson sont en tout cas à éviter. 

Les goulottes et les raccordements vers les appareils sont agencés de telle sorte qu'ils n'interfèrent pas sur la fonctionnalité et l'ouverture des portes ou trappes d'accès. 

L'entrepreneur doit soumettre une proposition pour la fixation des goulottes à câbles pour approbation par le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

**5. Assemblage des sections** 

En raison de l’encombrement du caisson de traitement d’air, des règlements en matière de transport et/ou  des dimensions des chemins d’accès au local technique, le caisson peut être livré en différents modules regroupant plusieurs sections. L’assemblage de ces modules doit par conséquent être réalisé sur site. 

Le constructeur doit fournir le plan d’assemblage afin d’éviter des inversions de modules. 

Il doit aussi fournir la méthodologie d’assemblage (séquence des opérations, pose des joints, serrage entre modules, isolation, plaques de finition, etc.) afin de garantir le respect de la classe du caisson de traitement d’air selon la NBN EN 1886 § 6 (Etanchéité à l’air de l’enveloppe). 

Le cahier spécial des charges précise si un test d’étanchéité doit être réalisé sur site. Le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] identifiera le caisson de traitement d’air à soumettre à l’essai, après l’assemblage. Ce test doit être effectué en présence du maître d’ouvrage conformément à la NBN EN 1886 § 6.2 à 6.4. (Voir également Par. 10/2.3.)

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0412-01.png)
