---
type: document-section
document_id: cct-105
section_id: doc105-tech-0142
ordre_document: 165
titre: ARTICLE C12. PAR. 10. PERFORMANCES THERMIQUES
aliases:
  - CCT 105 — HVAC FR 2023 — 165 ARTICLE C12. PAR. 10. PERFORMANCES THERMIQUES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/164-article-c12-par-9-section-des-recuperateurs-de-chaleur|ARTICLE C12. PAR. 9. SECTION DES RECUPERATEURS DE CHALEUR]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/166-article-c12-par-11-performances-acoustiques|ARTICLE C12. PAR. 11. PERFORMANCES ACOUSTIQUES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 165_article_c12._par._10._performances_thermiques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0413-01.png]]


**PERFORMANCES THERMIQUES** 

**1. Isolation thermique** 

**1.1 Généralités** 

Les caissons de traitement d’air sont toujours isolés. 

Quel que soit le mode de réalisation, le matériau d’isolation utilisé ne peut être altéré par l'érosion. (voir 1.5. ci-après) 

**1.2 Coefficient de transmission thermique** 

**1.2.1 Classification** 

Suivant la norme NBN EN 1886:2008, les caissons de traitements d'air sont classifiées en fonction du coefficient de transmission thermique U (W/m²K). Les classes sont au nombre de 5 (voir Tab. C12.10.- 1). 

|Classe|Coefficient de transmission thermique U<br>(W/m².K)|
|---|---|
|T1|U ≤ 0,5|
|T2|0,5 < U ≤ 1,0|
|T3|1,0 < U ≤ 1,4|
|T4|1,4 < U ≤ 2,0|
|T5|Pas d'exigence|



Tableau C12.10.- 1: Coefficient de transmission thermique 

**1.2.2 Exigences** 

Pour les groupes de climatisation situés à l'extérieur d'un bâtiment, la classe sera au moins T2. 

Pour les groupes de traitement d’air qui alimentent des locaux à température négative, la classe doit être T1. 

Pour les autres applications, la classe T3 est au minimum d'application sauf disposition particulière dans le cahier spécial des charges. 

Un certificat basé sur la méthode d’essais de la NBN EN 1886 § 8.3 concernant le coefficient de transmission thermique des caissons doit être fourni par l’entrepreneur. (Voir Par. 21./0.) 

**1.3  Ponts thermiques** 

**1.3.1 Classification** 

Suivant la norme NBN EN 1886 : 2008 les caissons de traitement d'air sont classifiées également en fonction du coefficient de pont thermique (Kb). Les classes sont au nombre de 5. (Voir Tab. C12.10.2) 

Dans les conditions d'essai, quand la différence de température moyenne entre les températures extérieure et intérieure est stabilisée à 20 K, la valeur la plus basse de la différence de température entre n'importe quel point de la surface externe et la température moyenne de l'air interne doit être établie. Le rapport entre la différence la plus basse de température et la différence moyenne de température de l’air interne et de l’air externe détermine le facteur de pont thermique. 

Le facteur de pont thermique _k_ b est déterminé comme suit : 

𝑘𝑘𝑏𝑏 =[∆𝑡𝑡][𝑚][𝑚𝑚] �∆𝑡𝑡𝑣𝑣𝑚𝑚𝑎𝑎

Où : 

∆tmin est la plus petite différence de température, ∆𝑡𝑡𝑚 𝑚𝑚 = 𝑡𝑡𝑚𝑚 −𝑡 𝑚𝑚𝑣𝑣𝑚𝑚 ∆tair est la différence de température d'air, ∆𝑡𝑡𝑣𝑣𝑚𝑚𝑎𝑎 = 𝑡𝑡𝑚𝑚 −𝑡𝑡𝑣𝑣 tii est la température moyenne de l'air interne 

tii est la température moyenne de l'air interne ta est la température moyenne de l'air externe 

tsmax est la température maximale de la surface externe 

|**Classe**|**Facteur de pont thermique (**_k_b**)**|
|---|---|
|TB1|0,75`<`_k_b`<`1,00|
|TB2|0,60 ≤ _k_b`<`0,75|
|TB3|0,45 ≤ _k_b`<`0,60|
|TB4|0,30 ≤ _k_b`<`0,45|
|TB5|Pas d’exigences|



Tableau C12.10.- 2 : Classification du facteur de pont thermique de l'enveloppe 

**NOTE** 

Toute surface accessible en contact avec l'air en dehors de l'encoffrement est considérée comme une surface externe. Toutefois dans les classes TB3 et TB4, 1 % de la surface externe peut avoir un facteur de pont thermique inférieur dû aux vis, charnières, etc. 

**1.3.2 Exigences** 

Les conditions particulières imposent la classe. 

S'il n'y a pas d'exigences dans le cahier spécial des charges, il y a lieu d'appliquer pour les centrales de toiture les classes TB2 au minimum et TB3 pour les autres cas. 

Pour les groupes de traitement d’air alimentant des chambres froides à température négative, il y a lieu d'appliquer la classe TB1. 

Un certificat basé sur la méthode d’essais de la NBN EN 1886 § 8.3  concernant le facteur de pont thermique de l’enveloppe doit être fourni par l’entrepreneur. (Voir Par. 21./0.) 

**1.4 Risques de condensation.** 

Pour les caissons de traitement d'air comportant une section d'humidification et/ou une section avec batterie de froid, l'isolation satisfait à la plus sévère des deux exigences suivantes : 

- 1) Aucune condensation ne peut se produire, quelles que soient les conditions, 

   - a) à l'extérieur du caisson, dans le cas des batteries de froid et des humidificateurs à eau 

   - b) à l'intérieur du caisson, dans le cas des humidificateurs à vapeur 

- 2) Les prescriptions selon les points 1.2. et 1.3. ci-avant. 

**1.5 Exigences pour le matériau** 

Dans les cas où le matériau d’isolation est exposé au flux d’air, celui-ci y compris le revêtement antiérosion éventuel, satisfait à l'art. C41.. 

Les caractéristiques suivantes doivent être renseignées dans la fiche technique (voir Par. 21./0.): 

- Type d’isolant, 

- Coefficient de transmission thermique 

- Réaction au feu (classification Euro suivant NBN EN 13501-1+A1)

**2. Fuites** 

En ce qui concerne le test de fuite admissible, la procédure d’essai et le calcul de celle-ci est conforme à la NBN EN 1886 §6. 

Une distinction est faite entre les groupes de traitement d’air fonctionnant uniquement sous pression négative et les groupes de traitement d’air fonctionnant sous pression négative et sous pression positive. 

L'importance des pertes thermiques étant directement liée au débit de ces fuites, celles-ci font l'objet des exigences ci-dessous. 

**2.1 Groupes de traitement d’air fonctionnant sous pression négative** 

**2.1.1 Classe d’étanchéité** 

Les essais d’étanchéité à l’air sur les unités modèles (caissons de traitement d’air destinés à la certification) doivent être réalisés à une pression négative de 400 Pa. Les valeurs mesurées ne peuvent pas dépasser les valeurs reprises dans le tableau ci-dessous. (cfr NBN EN 1886 : 2008 §6.1.1) 

|**Pression d’essai**|**-400 Pa**|
|---|---|
|**Classe d’étanchéité**|**Débit de fuite maximum ƒ400 (l/sm²)**|
|L1|0,15|
|L2|0,44|
|L3|1,32|



Tableau C12.10.- 3 : Etanchéité de l'enveloppe à l'air. 

Dans le cas de caissons soumis à une pression d'essai différente de 400 Pa, le débit de fuite mesuré doit être converti en une valeur à la pression de référence, en utilisant la formule suivante : 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0415-11.png]]


où 

_f_ m est le débit de fuite mesuré à la pression d'essai réelle en l/sm²; 

_f_ 400 est le débit de fuite à 400 Pa, voir tableau C12.10.- 3 

**2.1.2 Exigences.** 

Les conditions particulières imposent la classe. 

S'il n'y a pas d'exigences dans le cahier spécial des charges, il y a lieu d'appliquer pour toutes les groupes la classe L3 au minimum. 

La classe L1 est imposée dans les applications suivantes : 

- Présence de filtres E10, E11, E12, H13 ou H14 dans le caisson de traitement d’air, 

- Caissons de traitement d’air à température négative, 

- Caissons de traitement d’air destinées à des  locaux classifiés (classes ISO selon ISO 146441)

**2.2 Groupes de traitement d’air fonctionnant sous pression négative et positive** 

**2.2.1 Classe d’étanchéité** 

Les essais d’étanchéité à l’air sur les unités modèles (caissons de traitement d’air destinés à la certification) doivent être réalisés à la pression négative de 400 Pa et à la pression positive de 700 Pa. 

Les valeurs mesurées ne peuvent pas dépasser les valeurs reprises dans le tableau ci-dessous cfr NBN EN 1886 : 2008 §6.1.2. 

|**Pression d’essai**|**+700 Pa**|
|---|---|
|**Classe d’étanchéité**|**Débit de fuite maximum ƒ700 (l/sm²)**|
|L1|0,22|
|L2|0,63|
|L3|1,90|



Tableau C12.10.- 4 : Etanchéité de l'air à l'enveloppe. 

Dans le cas de caissons soumis à l’essai à une pression d'essai différente de 700 Pa, le débit de fuite mesuré doit être converti en une valeur à la pression de référence, en utilisant la formule suivante : 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0416-08.png]]


où 

_f_ m est le débit de fuite mesuré à la pression d'essai réelle en l/sm²; 

_f_ 700 est le débit de fuite converti à 700 Pa, voir Tableau C12.10.- 4. 

**2.2.2 Exigences** 

La classe imposée est reprise au point 2.1.2. ci-avant. 

**2.3 Exigences de résultats** 

Un certificat basé sur la méthode d’essais de la NBN EN 1886 § 6.2 concernant les performances d’étanchéité des caissons doit être fourni par l’entrepreneur (voir Par. 21./0.). 

Dans le cadre d’une entreprise, le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] peut exiger de l’entrepreneur un test d’étanchéité sur un caisson de traitement d’air de son choix. L’entrepreneur fait réaliser ce test par un organisme de contrôle européen indépendant. Si les résultats du test sont satisfaisants, les coûts sont à charge du pouvoir adjudicateur. Si les résultats de ce test ne correspondent pas aux valeurs annoncées par le fabricant, un test complémentaire sera effectué sur tous les caissons de traitement d’air concernés par l’entreprise. Dans ce cas, tous les tests sont à charge de l’entrepreneur. Les caissons de traitement d'air qui ne satisfont pas aux exigences sont adaptés et / ou remplacés, puis re-testés, et cette procédure est répétée jusqu'à ce que les essais donnent des résultats satisfaisants; ceci à charge de l'entrepreneur.
