---
type: document-section
document_id: cct-105
section_id: doc105-tech-0143
ordre_document: 166
titre: ARTICLE C12. PAR. 11. PERFORMANCES ACOUSTIQUES
aliases:
  - CCT 105 — HVAC FR 2023 — 166 ARTICLE C12. PAR. 11. PERFORMANCES ACOUSTIQUES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/165-article-c12-par-10-performances-thermiques|ARTICLE C12. PAR. 10. PERFORMANCES THERMIQUES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/167-article-c12-par-12-performances-vis-a-vis-de-la-corrosion|ARTICLE C12. PAR. 12. PERFORMANCES VIS A VIS DE LA CORROSION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 166_article_c12._par._11._performances_acoustiques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0417-01.png)


**PERFORMANCES ACOUSTIQUES** 

Le présent paragraphe fixe les exigences auxquelles doivent satisfaire le caisson de traitement d'air et les appareils qu'il contient afin de limiter à la source le bruit et les vibrations. 

Le bruit résultant dans les locaux traités n'est pas considéré ici. Il s'agit uniquement de limiter la nuisance à l’emplacement de l'installation, de telle manière que le problème du bruit et des vibrations résultants dans les locaux desservis puisse être résolu avec un minimum de frais. 

Les silencieux ne sont considérés ici que dans la mesure où ils sont incorporés au caisson de traitement d'air. 

**1. Bruit aérien** 

On considère tout d'abord les appareils placés dans le caisson comme sources de bruit. Ensuite on considère le caisson dans son ensemble et on fixe les exigences qui le concernent. 

**1.1 Les appareils comme sources de bruit** 

**1.1.1 Le bruit aérien transmis aux conduits** 

La puissance acoustique transmise par le groupe de traitement d’air dans les conduits d’entrée et de sortie doit être mesurée comme spécifié dans la NBN EN 13053+A1: 2011. 

Le résultat est communiqué par l'entrepreneur et détermine la sélection des silencieux. Indépendamment des exigences relatives aux silencieux, le cahier spécial des charges peut imposer une courbe maximale de la puissance acoustique, mesurée suivant la norme précitée. 

**1.1.2 Les silencieux** 

Les impositions qui suivent concernent uniquement les silencieux placés dans les caissons de traitement d'air. 

- Les silencieux appartiennent à l'un des types suivants : 

   - silencieux à absorption, 

   - silencieux à résonance, 

   - silencieux à absorption et à résonance 

Le choix est fait en fonction des exigences acoustiques du cahier spécial des charges et en fonction des exigences du chapitre D du présent cahier des charges type. L'entrepreneur soumet ce choix à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

- Du point de vue du comportement au feu et de la résistance à l'érosion le matériau assurant l'atténuation acoustique satisfait aux conditions suivantes: 

   - Le matériau d'isolation, y compris le revêtement anti-érosion éventuel, satisfait à l'art. C41.; de plus, ces matériaux ne dégagent aucun gaz toxique jusqu'à 1.200°C. 

   - Le matériau d’isolation, y compris le revêtement anti-érosion éventuel ne peut se briser, s’effilocher ou montrer des traces d’érosion continue lors d’un essai où l’air est véhiculé à travers des éléments types, à une vitesse égale à 1,5 fois la vitesse maximale en service, sans que cette vitesse ne soit jamais inférieure à 18 m/s. 

- 

   - De plus, le matériau satisfait aux exigences suivantes : 

      - La pression régnant dans la section ''silencieux'' ne peut détériorer le matériau ni affecter ses performances acoustiques.  Les tests à ce sujet sont effectués, selon la nature du matériau, d'après la norme NBN EN ISO 844 : 2009. 

- Pour des raisons d’hygiène, les silencieux ne doivent pas être placés juste après les refroidisseurs avec déshumidification ou après les autres dispositifs d’humidification sans séparateurs de gouttelettes

- Afin d'assurer un débit d'entrée et de sortie sans entrave, une distance minimale entre les silencieux et les autres composants, de 1 × (entrée) et/ou 1,5 × (sortie) l'épaisseur maximale des baffles doit être prévue. 

- Il convient que les baffles individuels puissent être retirés pour être nettoyés, et soient fabriqués uniquement de matériaux présentant une résistance permanente à l'érosion; et cela pour des raisons de santé. 

**1.2 Le caisson de traitement d'air comme source de bruit** 

Le bruit produit par le groupe de traitement d'air se propage non seulement par les conduits, mais également vers le local technique et, de là, vers les locaux voisins. Une centrale de toiture constitue quant à elle une source directe pour les locaux situés à proximité. 

Les prescriptions ci-après traitent de cet aspect du problème acoustique. 

**1.2.1 Valeurs limites des niveaux de bruit** 

Les exigences du chapitre D du présent cahier des charges type sont respectées. 

**1.2.2 Traitement acoustique du caisson de traitement d'air** 

La paroi des caissons de traitement d’air est obligatoirement constituée d’une double paroi, comme imposé dans les règles générales du présent article Par. 2./1.4.. 

L'épaisseur des tôles dépend à la fois des exigences acoustiques et de celles en matière de stabilité ; le critère le plus contraignant est déterminant pour le dimensionnement. 

Le matériau acoustique – en même temps isolation thermique – qui remplit les panneaux sandwich doit satisfaire aux prescriptions de l’art. C41.. 

Les qualités (entre autres l’épaisseur) retenues pour le matériau isolant sont les meilleures de celles que requièrent les exigences du paragraphe précédent (Par. 10.) et du présent paragraphe. 

L’entrepreneur précise la composition des parois des caissons. 

**2. Vibrations** 

Les présentes prescriptions fixent des limites aux vibrations transmises par le caisson de traitement d'air à la structure du bâtiment. 

Les exigences ci-après ne concernent que les ventilateurs placés dans les caissons de traitement d'air et sont exprimées en termes de niveaux de vibrations du caisson. 

Les mesures complémentaires à prendre éventuellement pour limiter les vibrations dans le local technique et les autres locaux ne relèvent pas du présent article. 

**2.1 Exigences concernant les ensembles moteur-ventilateur** 

En ce qui concerne l'isolation des vibrations de l’ensemble du moteur et du ventilateur, le chapitre D : « Acoustique »  et plus particulièrement l’article D5. Par. 5. et les correspondances du tableau D1 sont d'application. 

Le déséquilibre du moteur et du ventilateur est limité à la classe G 2,5 de la norme ISO 1940-1 :2003. 

**2.2 Exigences concernant les caissons dans leur ensemble** 

**2.2.1 Caissons de traitement d’air installées dans les locaux techniques.** 

Les caissons de traitement d'air sont toujours placées sur une base surélevée : 

- Soit sur un socle en béton d'une épaisseur minimale de 8 cm dont le bord est protégé par une cornière 50 x 50 x 5 mm. 

- Soit sur une armature métallique à fournir par l’entrepreneur ; 

- Soit le caisson de traitement d'air est équipée de pieds avec plots anti-vibratiles.

Dans les deux premiers cas, des bandes en caoutchouc ou en élastomère de polyuréthane cellulaire sont placées entre le socle et la base du caisson de traitement d’air afin d'isoler contre les vibrations. Leurs caractéristiques doivent satisfaire aux impositions du chapitre D : « Acoustique ». 

Si le caisson de traitement d'air est équipée de pieds avec plots anti-vibratiles, il appartient à l'entrepreneur de fournir les informations relatives à l'amortissement des vibrations et d’en prouver l’équivalence avec les impositions mentionnées ci-avant. 

**2.2.2 Centrales de toiture et exposées aux intempéries.** 

Les centrales de toitures sont toujours montées sur socle (béton ou métallique cfr au § 2.2.1) et jamais sur pieds. Les dispositions concernant les bandes de caoutchouc citées au § 2.2.1 sont d’application. Voir également le Par. 2./ 2.2. et 3.3.. 

**2.3 Raccordement aux conduits d’air** 

Les raccordements entre le caisson de traitement d'air et les conduits d’air sont réalisés au moyen de manchettes souples. La longueur de celles-ci ne peut être inférieure à 90 mm. 

Les manchettes et les conduits d’air doivent être parfaitement alignés et sont de type isolées. 

Pour les établissements de soins, laboratoires et d'une manière générale les locaux classifiés au niveau propreté et hygiène, seules des manchettes ne présentant pas de plis sont autorisées. 

**3. Implantation critique** 

Dans le cas d’une implantation critique des précautions complémentaires – au niveau de l’isolement acoustique et/ou au niveau de l’atténuation des vibrations – peuvent être nécessaires. 

Le cas échéant, l’entrepreneur doit démontrer, sur base d’une étude acoustique et vibratoire dont il a la charge, que les précautions complémentaires proposées permettent de respecter les niveaux de bruit dans les locaux occupés avoisinants.

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0420-01.png)
