---
type: document-section
document_id: cct-105
section_id: doc105-tech-0144
ordre_document: 167
titre: ARTICLE C12. PAR. 12. PERFORMANCES VIS A VIS DE LA CORROSION
aliases:
  - CCT 105 — HVAC FR 2023 — 167 ARTICLE C12. PAR. 12. PERFORMANCES VIS A VIS DE LA CORROSION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/166-article-c12-par-11-performances-acoustiques|ARTICLE C12. PAR. 11. PERFORMANCES ACOUSTIQUES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/168-article-c12-par-21-dispositions-devant-figurer-au-cahier-special-des-charges-et-informations-a|ARTICLE C12. PAR. 21. DISPOSITIONS DEVANT FIGURER AU CAHIER SPECIAL DES CHARGES ET INFORMATIONS A FOURNIR PAR L'ENTREPRENEUR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 167_article_c12._par._12._performances_vis-a-vis_de_la_corrosion.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

**PERFORMANCES VIS-A-VIS DE LA CORROSION** 

Le problème de la corrosion, ainsi que les performances requises, sont décrits à l'art. C40.  Le présent paragraphe ne reprend que les exigences spécifiques aux caissons de traitement d'air. 

**1. Exigences générales** 

**1.1** 

Pour les centrales de toiture, les prescriptions correspondant au climat extérieur s'appliquent tant du côté intérieur du caisson que du côté extérieur. 

**1.2** 

Pour les autres caissons (donc ceux qui sont placés à l’intérieur), les règles suivantes s'appliquent : 

- côté extérieur du caisson : prescriptions pour la classe de corrosion C2 (« faible ») selon NBN EN ISO 9223 (environnement atmosphérique rural), 

- côté intérieur du caisson : prescriptions pour l’environnement atmosphérique régnant sur le site où le bâtiment se trouve, 

- côté intérieur d'un groupe ne traitant que de l’air recyclé : prescriptions pour climat intérieur 

**1.3** 

En environnement atmosphérique côtier ou industriel (correspondant à la classe de corrosion C4 « élevée » ou C5 « très élevée » selon NBN EN ISO 9223) les prescriptions correspondant à ces environnements s'appliquent tant pour le côté intérieur que pour le côté extérieur de tous les caissons. 

**1.4 Caissons en acier** 

1.4.1 L'utilisation d'acier peint ou revêtu d'un coating (et non revêtu d'un métal) n'est pas admise, ni en climat intérieur, ni en climat extérieur. 

1.4.2 L'acier revêtu d'un métal n'est admis qu'en climat extérieur du type environnement atmosphérique rural (classe de corrosion C1). Pour tout autre climat extérieur, l’acier doit être revêtu d'un métal et d'une peinture ou d'un coating. 

1.4.3 Pour les environnements atmosphériques côtiers et industriels, seuls les revêtements haut de gamme comme l’Al Zn185 et l’acier inoxydable AISI 304, 316, 441 ou 444 sont admis. 

**1.5 Alliages** 

Pour les applications avec d’autres alliages il est renvoyé à l’art. C40. pour ce qui concerne leur applicabilité et les impositions techniques éventuelles. 

**1.6 Caissons non métalliques** 

D’autres matériaux sont autorisés pour autant qu’ils satisfassent à l’ensemble des exigences de l’art. C12. 

**2. Exigences particulières** 

Ces prescriptions concernent les caissons comportant un humidificateur ou une batterie froide, ainsi que le cas des media corrosifs (cités au Par. 3./1.2. quatrième tiret). 

**2.1** 

Pour les prescriptions particulières applicables aux sections humidificateur et batterie froide il est renvoyé au Par. 6./2. et Par. 5./1.g du présent article C12..

Dans le cas où le caisson est composé de sections réalisées en métaux différents, il faut être particulièrement attentif aux imposions de l'art. C40. en ce qui concerne la corrosion différentielle. 

**2.2** 

En cas de media corrosifs (extraction de laboratoires, hotte, milieux salins, etc), seul un acier inoxydable approprié ou une matière synthétique armée appropriée sont admis.

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0422-01.png)
