---
type: document-section
document_id: cct-105
section_id: doc105-admin-0015
ordre_document: 17
titre: 4.4. Réception définitive (art. 92 §3 AR règles générales d’exécution)
aliases:
  - CCT 105 — HVAC FR 2023 — 17 4.4. Réception définitive (art. 92 §3 AR règles générales d’exécution)
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/16-4-3-reception-provisoire-art-92-2-ar-regles-generales-d-execution|4.3. Réception provisoire (art. 92 §2 AR règles générales d’exécution)]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/18-4-5-liberation-du-cautionnement-apres-reception-art-93-ar-regles-generales-d-execution|4.5. Libération du cautionnement après réception (art. 93 AR règles générales d’exécution)]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 17_4.4._réception_définitive_art._92_3_ar_règles_générales_dexécution.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

### 4.4. Réception définitive (art. 92 §3 AR règles générales d’exécution) 

La réception définitive est accordée globalement lorsque les conditions suivantes sont réunies : 

1. Un délai de deux ans s'est écoulé depuis la date de la première réception provisoire de l'entreprise. 

Lorsque le pouvoir adjudicateur a procédé à des premières réceptions provisoires partielles, ce délai de deux ans prend cours à la date de la première réception provisoire constatant l'achèvement complet de l'entreprise. 

2. Un délai d'un an s'est écoulé depuis la date de la seconde réception provisoire de l'entreprise. 

Toutefois, lorsque la seconde réception provisoire a été accordée d'office, conformément au point 3 du paragraphe 4.3.3 ci-dessus, ce délai d'un an prend cours à la date à laquelle est dressé le procès-verbal établissant que les essais ont donné satisfaction. Si, pour une cause indépendante de la volonté de l'entrepreneur, il n'a pas été possible d'effectuer les essais dans le délai d'un an fixé au point 3 du paragraphe 4.3.3 précité, la réception définitive ne peut être retenue de ce chef. 

3. Les essais de fonctionnement préalables à la réception définitive ont donné satisfaction. 

Ces essais ont lieu dans la période de trois mois qui précède l'expiration du délai de deux ans dont question au point 1 ci-dessus pour autant que, au début de cette période de trois mois, neuf mois se soient écoulés depuis la seconde réception provisoire (ou, si elle a été accordée d'office, depuis la date à laquelle a été dressé le procès-verbal établissant que les essais normalement préalables à la seconde réception provisoire ont donné satisfaction). 

Si cette condition n'est pas remplie, la période de trois mois réservée aux essais prend cours lorsque le délai de neuf mois précité est écoulé. 

Les modalités prévues au paragraphe 4.3.3 ci-dessus, points 1 et 2, en cas d'essais non satisfaisants, sont applicables aux essais préalables à la réception définitive, de même que les dispositions du point 5 du même paragraphe. 

Si, au jour fixé par le pouvoir adjudicateur pour effectuer les essais, l'installation n'est pas en état de les subir, pour une cause imputable à l'entrepreneur, les essais sont considérés comme effectués et non satisfaisants. 

4. L’installation répond en tous points aux clauses techniques imposées. 

Il faut en particulier que toutes les réserves qui auraient été formulées à l'occasion des réceptions provisoires soient levées et que tout matériel ou matériau reconnu, à quelque moment que ce soit, non conforme aux clauses techniques ou présentant une usure anormale ait été remplacé. 

La réception définitive ne dispense pas l'entrepreneur de ses obligations en ce qui concerne 

- le matériel soumis à un délai de garantie particulier qui n'est pas parvenu à son terme au moment de la réception définitive 

- 

- le matériel qui a été remplacé moins de deux ans avant la réception définitive
