---
type: document-section
document_id: cct-105
section_id: doc105-tech-0148
ordre_document: 171
titre: ARTICLE C13. PAR. 1. CHAMP D’APPLICATION
aliases:
  - CCT 105 — HVAC FR 2023 — 171 ARTICLE C13. PAR. 1. CHAMP D’APPLICATION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/170-article-c13-par-0-references-normatives|ARTICLE C13. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/172-article-c13-par-2-types-admis|ARTICLE C13. PAR. 2. TYPES ADMIS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 171_article_c13._par._1._champ_dapplication.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C13. PAR. 1. CHAMP D’APPLICATION 

Le présent article s’applique aux ventilateurs : 

- des installations de ventilation et de traitement d’air 

- des tours de refroidissement 

- des condenseurs à air 

- des tourelles d’extraction 

- utilisés pour l'évacuation des fumées et de la chaleur (EFC) 

- en caisson, dans les rideaux d'air, dans les ventilo-convecteurs 

- • utilisés dans les parkings et pour la ventilation des tunnels. 

Ne sont pas concernés : 

- les ventilateurs des brûleurs 

- les ventilateurs pour refroidissement interne des appareils qui n’ont pas une fonction de refroidissement (par exemple convertisseurs de fréquence, ordinateurs etc.).
