---
type: document-section
document_id: cct-105
section_id: doc105-tech-0149
ordre_document: 172
titre: ARTICLE C13. PAR. 2. TYPES ADMIS
aliases:
  - CCT 105 — HVAC FR 2023 — 172 ARTICLE C13. PAR. 2. TYPES ADMIS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/171-article-c13-par-1-champ-d-application|ARTICLE C13. PAR. 1. CHAMP D’APPLICATION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/173-article-c13-par-3-exigences-constructives-generales|ARTICLE C13. PAR. 3. EXIGENCES CONSTRUCTIVES GENERALES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 172_article_c13._par._2._types_admis.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C13. PAR. 2.  TYPES ADMIS 

**1. Ventilateurs hélicoïdes ou axiaux** 

Pour ces appareils, le rotor a des pales de forme hélicoïdale ; l’air entre face au rotor parallèlement à l’axe de rotation et en ressort en aval de celui-ci selon le même axe. Le ventilateur peut être équipé d’aubes directrices fixes pour redresser le flux d’air. 

**2. Ventilateurs centrifuges** 

Pour ces ventilateurs l’air pénètre dans la roue dans une direction essentiellement axiale et en sort dans une direction sensiblement perpendiculaire à cet axe. 

Par rapport au ventilateur hélicoïde le ventilateur centrifuge fournit une pression différentielle plus élevée. 

Le ventilateur centrifuge comprend des pieds, une volute, deux flasques, une roue équipée d’aubes directrices, la roue étant montée sur un arbre reposant sur des roulements. Les flasques sont percés latéralement soit sur un côté (ventilateur simple ouïe) ou sur les deux (ventilateur double ouïe) afin d’aspirer l’air. Les roulements sont montés dans l’axe de l’ouïe d’aspiration. La volute se termine par une ouverture (refoulement d’air) avec un cadre de raccordement permettant de monter une manchette souple. 

L’orientation des aubes directrices à la périphérie par rapport au sens de rotation détermine le type de ventilateur centrifuge : 

- aubes inclinées vers l’arrière : ce type de ventilateur se caractérise par un rendement élevé 

- aubes inclinées vers l’avant : ce type a une capacité (débit et pression) supérieure par rapport au type à aubes inclinés vers l’arrière, mais le rendement est moins élevé et le fonctionnement peut être instable 

**3. Ventilateurs hélico-centrifuges** 

Pour ces ventilateurs l’air suit une trajectoire à travers la roue intermédiaire entre celle d’un ventilateur centrifuge et celle d’un ventilateur hélicoïde. 

**4. Ventilateurs à roue libre** 

Le ventilateur à roue libre est un ventilateur de type centrifuge ou hélico-centrifuge mais sans volute. La roue est montée directement sur l’axe du moteur et est à simple aspiration. 

Ces ventilateurs se placent dans un espace fermé, par exemple dans la section ventilateur du caisson de traitement d'air ou dans un plénum. 

La transformation de pression dynamique en pression statique est réalisée dans cet espace ; cette transformation est moins performante que dans une volute, ce qui a pour conséquence un rendement moins élevé. 

Par contre ces ventilateurs se caractérisent par un niveau sonore plus faible. 

**5. Ventilateurs tangentiels** 

La trajectoire de l’air dans la roue se fait dans une direction essentiellement perpendiculaire à son axe tant à l’entrée qu’à la sortie de la roue à sa périphérie, ce qui permet de gagner de la place. De ce fait, et vu le rendement assez bas, ce type de ventilateur est utilisé pour de petits appareils tels que ventilo-convecteurs et rideaux d’air.
