---
type: document-section
document_id: cct-105
section_id: doc105-tech-0150
ordre_document: 173
titre: ARTICLE C13. PAR. 3. EXIGENCES CONSTRUCTIVES GENERALES
aliases:
  - CCT 105 — HVAC FR 2023 — 173 ARTICLE C13. PAR. 3. EXIGENCES CONSTRUCTIVES GENERALES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/172-article-c13-par-2-types-admis|ARTICLE C13. PAR. 2. TYPES ADMIS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/174-article-c13-par-4-exigences-constructives-suivant-l-application|ARTICLE C13. PAR. 4. EXIGENCES CONSTRUCTIVES SUIVANT L’APPLICATION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 173_article_c13._par._3._exigences_constructives_generales.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C13. PAR. 3. EXIGENCES CONSTRUCTIVES GENERALES 

**1. Matériaux** 

Sauf indications contraires dans le cahier spécial des charges et dans le par. 4 ci-dessous, les prescriptions suivantes sont d’application. 

Les roues et les pales sont construites en : 

- acier, revêtu de peinture époxy 

- aluminium 

- matière plastique renforcée de fibres 

Le logement est fabriqué en tôles d’acier galvanisé renforcées afin d’éviter toute déformation. Les ventilateurs d’un débit inférieur à 500 m³/h peuvent être constitués entièrement de matière plastique. 

Toutes les matières plastiques doivent satisfaire à la classe de réaction au feu B-s1,d0 suivant NBN EN 13501-1 :2007 

**2. Roulements et équilibrage** 

Les roues sont montées sur des roulements avec paliers auto-alignants et graissés à vie. Les paliers et roulements doivent être dimensionnés pour une durée de vie minimale (L10 selon ISO 281-1) de 40.000 heures de fonctionnement à la vitesse maximale. 

Le groupe moto-ventilateur (en cas de transmission directe) ou la roue sont équilibrés statiquement et dynamiquement conformément aux normes ISO 14694:2003/Amd 1:2010 (vibrations)  et ISO 1940-1, Classe G : 2,5. 

**3. Ventilateurs centrifuges** 

Sauf indications contraires dans le cahier spécial des charges, les ventilateurs sont du type à double ouïe d’aspiration, roue à aubes inclinées vers l’arrière avec accouplement par poulies et courroies. Pour les emplacements non critiques, des ventilateurs centrifuges à aubes inclinées vers l'avant peuvent être utilisés, pour autant que le débit soit inférieur à 5.000 m³/h et que la pression totale ne dépasse pas 600 Pa. 

Pour les ventilateurs centrifuges d’un débit inférieur à 1.000 m³/h, le ventilateur peut être à simple ouïe. Un ventilateur n'assurant que l'évacuation d'air peut toujours être à simple ouïe. Pour les ventilateurs d’un débit inférieur à 2.500 m³/h ou dont le moteur est alimenté par un convertisseur de fréquence, l’accouplement peut être direct. 

**4. Ventilateurs à roue libre** 

Le ventilateur est de type centrifuge ou hélico-centrifuge à aubes inclinées vers l’arrière. La roue est montée directement sur l’axe du moteur et est à simple ouïe d’aspiration. 

Le ventilateur est équipé d’un cône d’aspiration monté sur le châssis du groupe moto-ventilateur. Le moteur est toujours alimenté par un convertisseur de fréquence. 

Le ventilateur à roue libre est dimensionné afin que la fréquence du moteur au débit nominal ne dépasse pas 75 Hz dans le cas d’un moteur asynchrone. 

**5. Ventilateurs hélicoïdes et hélico-centrifuges** 

Les ventilateurs hélicoïdes et hélico-centrifuges sont à accouplement direct ou par poulies et courroies. 

Le ventilateur est éventuellement équipé d’aubes directrices fixes et d’un diffuseur à la sortie afin d’atteindre le rendement requis. 

Lorsqu’il est à aspiration libre, il est équipé d’un cône d’entrée et d’une grille de protection à l’aspiration. 

Lorsqu’il est à expulsion libre, il est équipé grille de protection à la sortie.

**6. Transmission par poulies et courroies** 

Le nombre de poulies/courroies ainsi que le diamètre de poulie minimum est déterminé par le constructeur du ventilateur afin que les contraintes de palier admissibles ne soient pas dépassées. Lorsqu’il n’y a pas au moins N+1 courroies, où N est le nombre de courroies nécessaires pour assurer le fonctionnement, un dispositif permettant de détecter la rupture d’une courroie doit être prévu. Les poulies sont fabriquées en fonte grise et doivent être équilibrées statiquement (G16) ou dynamiquement (G 6.3) en fonction de la vitesse circonférentielle. La fixation sur l'arbre du moteur ou du ventilateur doit être effectuée au moyen de douilles de serrage. 

Les courroies trapézoïdales doivent résister à la température jusqu’à 80°C, aux huiles minérales et être conductrices au niveau électrostatique (cfr. DIN 7753-1). 

Les courroies plates en matière synthétique sont acceptées pour des puissances utiles du ventilateur inférieures ou égales à 5 kW et une vitesse maximale de rotation de 1.500 rpm. 

**7. Moteurs** 

Le moteur doit avoir une réserve de puissance de 10% au débit d’utilisation, avec la perte de charge finale maximale du filtre (suivant les clauses de l’art C16 par. 5) si présence de celui-ci dans le circuit d’air ; dans le cas de plusieurs filtres en série, il faut tenir compte de la perte de charge finale maximale du filtre avec la perte de charge finale maximale la plus élevée, et de 75% de la perte de charge finale maximale des autres filtres.
