---
type: document-section
document_id: cct-105
section_id: doc105-tech-0151
ordre_document: 174
titre: ARTICLE C13. PAR. 4. EXIGENCES CONSTRUCTIVES SUIVANT L’APPLICATION
aliases:
  - CCT 105 — HVAC FR 2023 — 174 ARTICLE C13. PAR. 4. EXIGENCES CONSTRUCTIVES SUIVANT L’APPLICATION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/173-article-c13-par-3-exigences-constructives-generales|ARTICLE C13. PAR. 3. EXIGENCES CONSTRUCTIVES GENERALES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/175-article-c13-par-5-performances|ARTICLE C13. PAR. 5. PERFORMANCES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 174_article_c13._par._4._exigences_constructives_suivant_lapplication.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C13. PAR. 4. EXIGENCES CONSTRUCTIVES SUIVANT L’APPLICATION 

**1. Caissons de traitement d’air et armoires de climatisation** 

Les ventilateurs sont du type centrifuge ou à roue libre. 

L'ensemble moto-ventilateur doit être monté sur un seul châssis. Le châssis est raccordé au caisson par un conducteur jaune-vert pour la mise à la terre. Il doit être monté sur des dispositifs antivibratoires suivant les clauses du chapitre D. 

Le montage du moteur avec accouplement par poulies et courroies permet de le positionner facilement selon 2 axes, afin d'aligner et de tendre la transmission avec précision. 

Le raccordement de la volute au caisson est prévu par l'intermédiaire d'une manchette souple et d'un cadre de raccordement ; pour les ventilateurs à roue libre le cône d’aspiration est raccordé à la tôle de séparation ou à la paroi du caisson par une manchette souple. 

Au niveau de la sécurité mécanique des ventilateurs, les dispositions à prendre doivent être conformes à celles de la norme NBN EN ISO 12100:2010. 

Pour les ventilateurs à roue libre un dispositif de mesure de pression différentielle est prévu d’usine afin de comparer la pression statique à l’entrée du cône d’aspiration avec la pression statique mesurée en boucle au point le plus étroit du cône. Cette différence de pression est en relation directe avec le débit volumique et le facteur propre au diamètre de la roue. Les prises de pressions doivent être raccordées à ce dispositif de mesure, et être disponibles sur la face extérieure de la section de ventilation, ou bien la pression différentielle doit être indiquée sur le dispositif de mesure. 

Les ventilateurs centrifuges des caissons de traitement d'air réalisent une pression dynamique qui est limitée à 10 % de la pression totale lorsqu'on utilise des aubes inclinées vers l'arrière et à 20 % en utilisant des aubes inclinées vers l'avant. 

**2. Ventilateurs d’extraction de toiture** 

La roue du ventilateur est fixée sur l’axe du moteur, l'ensemble moto-ventilateur doit être monté sur des plots antivibratoires en caoutchouc. 

Un capot empêche l'infiltration d'eau de pluie dans le conduit d'air et dans l'espace moteur; le moteur doit être protégé contre l’humidité et doit pouvoir fonctionner à basse température. 

Des volets ou des persiennes empêchent l’entrée d’air dans les bâtiments sous l’action du vent à l’arrêt de l’appareil et ce sans intervention manuelle. Ils s’ouvrent sous l’effet du flux d’air du ventilateur ou par servomoteur, doivent être de classe SL125 sous l’effet d’une charge due à la neige et pouvoir fonctionner à basse température. 

L’ensemble doit être construit en matière inoxydable et être entièrement exempte d’entretien. Un interrupteur de sécurité doit être monté et câblé en usine. Il est au minimum de classe IP54. Il est monté sur l’extracteur et protégé contre les intempéries. 

Un treillis en matière inoxydable du côté du rejet d'air empêche l'intrusion de feuilles etc. 

**3. Ventilateurs de conduits** 

Les ventilateurs sont du type hélicoïde ou hélico-centrifuge à accouplement direct ; ils sont montés dans un logement avec des raccords pour conduits d’air circulaires. 

**4. Ventilateurs de paroi** 

Les ventilateurs sont équipés d’un dispositif spécialement profilé qui empêche l’entrée d’air dans les bâtiments sous l’action du vent à l’arrêt de l’appareil et ce sans intervention manuelle. 

Les ventilateurs de parois doivent également être munis d’une grille de protection des deux côtés pour éviter les contacts fortuits et l’entrée de corps étrangers. Ces grilles peuvent faire partie intégrante du logement du ventilateur. 

L’ensemble doit être construit en matière inoxydable et être entièrement exempt d’entretien.

**5. Ventilateurs pour tours de refroidissement et condenseurs à air** 

Voir l’art. C4. 

**6. Ventilateurs de parking** 

**6.1. Ventilateurs d’extraction** 

Les ventilateurs sont du type hélicoïde à entrainement direct ou centrifuge. 

Les moteurs sont du type à plusieurs vitesses ou prévus pour alimentation par variateur de fréquence. Lorsque plusieurs ventilateurs fonctionnent en parallèle, ils doivent être équipés d’un clapet anti-retour pour éviter le retour d’air à travers des ventilateurs hors fonctionnement. 

Lorsque plusieurs ventilateurs fonctionnent en série, leurs caractéristiques doivent être sélectionnées afin d’éviter la surcharge dans le cas d’un ventilateur hors fonctionnement ou fonctionnant à petite vitesse. 

**6.2. Accélérateurs** 

Les ventilateurs sont du type hélicoïde ou centrifuge à entrainement direct. Ils peuvent être à écoulement d’air monodirectionnel ou bidirectionnel. L’ensemble est composé: 

- d’un caisson enveloppe en tôles d’acier galvanisé. 

- de consoles permettant une fixation aisée de l’accélérateur 

- d’une grille de protection côté aspiration d’air 

- d’un dispositif d’ailettes directionnelles côté refoulement 

- de deux éléments silencieux, placés en amont et en aval du ventilateur, 

**7. Ventilateurs EFC** 

Les ventilateurs pour l’évacuation des fumées et de la chaleur doivent satisfaire aux exigences supplémentaires suivantes. 

L’ensemble moteur-ventilateur (y compris transmission, châssis, câblage, bornier, etc.) est conforme à la norme NBN EN 12101-3; il doit être marqué CE et l’entrepreneur fournit le certificat et la déclaration de conformité. 

La classe minimale de résistance à la chaleur est de F300. 

Les ventilateurs sont montés selon les exigences du fabricant, conformément à la classe d’application du certificat : 

   - calorifugé ou non 

   - immergé ou non dans le réservoir de fumée 

   - également apte à la ventilation journalière ou non 

- amenée d’air frais pour refroidissement interne (moteur, transmission, etc.) nécessaire ou non 

- Les accessoires (socle, cadre de montage, silencieux, etc.) qui peuvent être en contact avec les gaz chauds doivent résister à la même température pendant le même temps que le ventilateur. 

Si le ventilateur est équipé de volets ou persiennes (dans le cas où il est installé dans une paroi extérieure ou dans une toiture), ceux-ci doivent répondre aux exigences d’ouverture sous l’effet du vent, être de classe SL125 sous l’effet d’une charge due à la neige et pouvoir fonctionner à basse température (classe T(-15)) selon NBN EN 12101-3.
