---
type: document-section
document_id: cct-105
section_id: doc105-tech-0154
ordre_document: 177
titre: ARTICLE C14 PAR. 0. Références normatives
aliases:
  - CCT 105 — HVAC FR 2023 — 177 ARTICLE C14 PAR. 0. Références normatives
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/176-article-c14-conduits-d-air|ARTICLE C14. CONDUITS D'AIR]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/178-article-c14-par-1-conditions-generales-concernant-tous-les-conduits-d-air|ARTICLE C14 PAR. 1. Conditions générales concernant tous les conduits d'air]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 177_article_c14_par._0._références_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C14 PAR. 0. RÉFÉRENCES NORMATIVES 

|**Norme**|**Titre**|**Date**|
|---|---|---|
|NBN EN 1505|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] – conduits en tôle et<br>accessoires à section rectangulaire

- dimensions|03-1998|
|NBN EN 1506|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] – conduits en tôle et<br>accessoires à section circulaire

- dimensions"|10-2007|
|NBN EN 1507|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Conduits aérauliques<br>rectangulaires en tôle

- Prescriptions pour la résistance<br>et l'étanchéité|05-2006|
|NBN EN 1751|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Bouches d'air

- Essais<br>aérodynamiques des registres et clapets|05-1999|
|NBN EN 10143|Tôles et bandes en acier revêtues en continu par<br>immersion à chaud

- Tolérances sur les dimensions et<br>sur la forme|10-2006|
|NBN EN 10346|Produits plats en acier à bas carbone revêtus en<br>continu par immersion à chaud

- Conditions technique<br>de livraison|09-2009|
|NBN EN 12097|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Réseau de conduits -<br>Exigences relatives aux composants destinés à<br>faciliter l'entretien des réseaux de conduits|03-2007|
|NBN EN 12237|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Réseau de conduits -<br>Résistance et étanchéité des conduits circulaires en<br>tôle|05-2003|
|NBN EN 12599|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Procédures d'essai et<br>méthodes<br>de<br>mesure<br>pour<br>la<br>réception<br>des<br>installations de conditionnement d'air et de ventilation|12-2012|
|NBN EN 13501-1 + A1|Classement au feu des produits et éléments de<br>construction

- Partie 1: Classement à partir des<br>données d'essais de réaction au feu|01-2010|
|NBN EN 13180|[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Réseau de conduits -<br>Dimensions et prescriptions mécaniques pour les<br>conduits flexibles|02-2002|
|DIN 24146|Flexible Lüftungsrohre|1979|
|NBN EN ISO 12944-2|Peintures et vernis

- Anticorrosion des structures en<br>acier<br>par<br>systèmes<br>de<br>peinture<br>-<br>Partie<br>2:<br>Classification des environnements|08-1998|
