---
type: document-section
document_id: cct-105
section_id: doc105-tech-0155
ordre_document: 178
titre: ARTICLE C14 PAR. 1. Conditions générales concernant tous les conduits d'air
aliases:
  - CCT 105 — HVAC FR 2023 — 178 ARTICLE C14 PAR. 1. Conditions générales concernant tous les conduits d'air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/177-article-c14-par-0-references-normatives|ARTICLE C14 PAR. 0. Références normatives]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/179-article-c14-par-2-conduits-metalliques|ARTICLE C14 PAR. 2. Conduits métalliques]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 178_article_c14_par._1._conditions_générales_concernant_tous_les_conduits_dair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C14 PAR. 1. CONDITIONS GENERALES CONCERNANT TOUS LES CONDUITS D'AIR 

**1. Matériaux constituant les conduits** 

Seul le métal est autorisé pour la fabrication de conduits d’air, sauf pour les conduits d’air flexibles. 

**2. Normalisation des sections et des pièces spéciales** 

Les conduits doivent respecter les normes NBN EN 1505 “[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] – conduits en tôle et accessoires à section rectangulaire

- dimensions" et NBN EN 1506 "[[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] – conduits en tôle et accessoires à section circulaire

- dimensions". 

Les dispositions complémentaires pour les pièces spéciales sont indiquées dans l’art. C14. par. 2. cidessous. 

**3. Etanchéité** 

Les réseaux de conduits d’air doivent satisfaire aux exigences suivantes en ce qui concerne leur étanchéité: 

|Classe A|Non applicable.|
|---|---|
|Classe B|Les conduits visibles situés dans les locaux qu’ils desservent, lorsque la<br>différence de pression relative à l’environnement ne dépasse pas 150 Pa.|
|Classe C|Les conduits situés dans d’autres locaux que ceux qu’ils desservent, les<br>conduits invisibles et les conduits pour lesquels la pression relative dépasse<br>150 Pa.<br>Tous les conduits d’extraction à l’intérieur du bâtiment qui peuvent être en<br>surpression, à l’exception des conduits dans des locaux techniques.|
|Classe D|Lorsque déterminé dans le cahier des charges spécial.|



Tab. C14.1.-1. 

On parle de réseaux de conduits d’air basse pression, moyenne pression ou haute pression en fonction de la pression P maximale qui peut survenir dans le réseau. 

Ainsi, trois classes de pression sont définies: 

Basse pression 0 Pa < P ≤ 400 Pa Moyenne pression 400 Pa < P ≤ 1000 Pa Haute pression 1000 Pa < P 

La pression négative maximale admissible est indépendante de la classe de pression et est de 500 Pa pour les réseaux de conduits de la classe d’étanchéité B, et 750 Pa pour les réseaux de conduits de la classe d’étanchéité C ou D. 

Le cahier spécial des charges mentionne pour chaque réseau de conduits d’air la classe de pression exigée.

La figure suivante (Fig. C14.1.-1) indique le débit de fuite admissible en fonction de la pression maximale: 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0438-02.png]]


Fig. C14.1.-1 

Le débit de fuite admissible de l'ensemble du réseau sous la pression en service doit être ajouté au débit nominal (la somme des débits des unités terminales) du ventilateur. 

Tous les réseaux de conduits d’air de classe B, C et D devront être testés pour ce qui concerne l’étanchéité à l’air par l’entrepreneur avant la première réception provisoire, soit en totalité, soit en parties sélectionnées par l'administration. L’entrepreneur effectue le test tel que décrit à l’art.E5.par.5. du présent cahier des charges type et fournit un rapport d’essai selon la norme NBN EN 12237. 

Au moins 30% de la surface totale des conduits seront testés. Les sections à tester sont laissées à l’appréciation du pouvoir adjudicateur. 

Si ces premiers tests ne donnent pas satisfaction, l’entrepreneur fera, après réalisation des travaux d’amélioration nécessaires, de nouveaux essais sur les parties défectueuses, ainsi que sur une partie supplémentaire de 30% de la surface totale. 

Si ce second test n’est toujours pas satisfaisant l’entrepreneur mettra à l’épreuve, après des travaux d’améliorations supplémentaires, la surface totale du réseau. 

Si le test de la surface totale n’est toujours pas satisfaisant, l’entrepreneur continuera à appliquer des améliorations suivies par des tests jusqu’à ce que le test de la surface totale soit satisfaisant. 

Après les essais de l’entrepreneur des essais de contrôle seront réalisés par l’administration. 

Tous ces essais sont supervisés par le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] qui conserve toujours le droit à faire réaliser des essais supplémentaires par un organisme externe. 

Si ces tests supplémentaires ne sont pas satisfaisants, le coût en sera supporté par l’entrepreneur.

**4. Pose des conduits** 

- Les organes de suspension (tiges filetées, profilés, ...) sont en acier galvanisés. 

- Lorsque les conduits sont suspendus, les organes de fixation sont constitués par des tiges filetées assemblées par écrous à des profilés horizontaux sur lesquelles les conduits reposent, ou à des colliers appropriés pour le montage des conduits circulaires. 

- Les fixations et les suspensions des conduits d’air sont construites de telle sorte qu’elles permettent un démontage facile. Les fixations et les suspensions des conduits devraient permettre un réglage dans les deux directions. 

- Lorsque les conduits sont calorifugés, le calorifuge n'est pas interrompu au droit des suspensions. 

- Une bande souple est placée entre les supports et les conduits afin d'empêcher la transmission des vibrations, conformément aux exigences du chapitre D acoustique. 

- Il est formellement interdit de mettre des conduits d’air en contact avec la maçonnerie, mortier ou béton. Il y a lieu d'interposer un joint inerte et étanche à l’eau. 

- Tous les passages dans les parois se font sans contact direct entre le conduit et le bâtiment. A cette fin, les trous de passage dans les parois sont surdimensionnés de 40 mm par rapport aux dimensions extérieures des conduits de façon à ménager un vide d'environ 20 mm tout autour des conduits. Après le montage des conduits, ce vide est rempli soigneusement sur tout le contour et sur toute la profondeur du percement au moyen d'un matériel souple tel que fibre de verre ou laine minérale. Le percement est rendu étanche des deux côtés de la paroi par une couche de mastique non durcissant d'une profondeur d'au moins 20 mm. 

- Des dispositions complémentaires sont éventuellement prises en fonction des impositions acoustiques, de résistance au feu, etc. 

**5.  Regards de nettoyage** 

Afin de pouvoir les nettoyer convenablement, les conduits sont munis de regards avec portes hermétiques, en quantité et de dimensions suffisantes conformément à la NBN EN 12097. 

De plus, les prescriptions suivantes sont d’application : 

- Les dispositifs de nettoyage sont facilement identifiables et repérés de façon claire et durable sur les conduits. Ils sont indiqués avec leurs repères sur les plans « as built » des techniques mais également sur les plans de parachèvement (faux plafonds, faux planchers, trémies, etc.), où toutes les trappes et portes donnant accès à ces dispositifs sont repris et répertoriés. 

- En plus des dispositifs d’accès pour le nettoyage, les conduits destinés à véhiculer de l’air chargé de particules de graisse sont équipés, au point bas des trémies, d’un réceptacle avec robinet à boisseau sphérique de diamètre DN 50 permettant l’évacuation, via le dégraisseur, des produits détergents utilisés lors du nettoyage. 

**6. Clapets** 

**6.1. Généralités** 

Les clapets de réglage ne sont utilisés que pour équilibrer le système de ventilation, de sorte que le débit souhaité soit obtenus dans les différents réseaux de ventilation. Ils ne peuvent pas être utilisés comme clapet de fermeture mais uniquement pour le réglage.

L’entrepreneur doit placer un nombre suffisant de clapets de réglage, afin que le réseau de conduits d’air entier puisse être équilibré. L’entrepreneur pose tous les clapets de réglage nécessaires, même s’ils n’apparaissent pas sur les plans ou dans le cahier spécial des charges. Cela ne peut en aucun cas donner lieu à des suppléments de coûts. 

Les clapets de fermeture sont utilisés pour isoler un réseau de conduits. Ils doivent répondre à la classe d’étanchéité demandée par le cahier spécial des charges; avec les valeurs 1, 2, 3 ou 4 conformément à la NBN EN 1751; voir figure ci-dessous (Fig. C14.1-2). 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0440-03.png]]


Fig. C14.1.-2 

Chaque clapet non motorisé est équipé d'un système de commande, de calage et de repérage de position placé à l'extérieur du conduit et placé de telle sorte que le calorifuge éventuel ne soit pas interrompu; tous les éléments extérieurs doivent rester accessibles après mise en œuvre du calorifuge. 

Toutes les parties mobiles, axes, coussinets, dispositifs de réglages et de fixation, attaches de lames obturatrices sont en métal inoxydable (cuivre, bronze, acier inoxydable, acier chromé, fonte d'aluminium) ou en acier galvanisé. 

Les roulements peuvent être en matière synthétique, si l’étanchéité à l’air reste garantie. 

Quel que soit le genre de clapet, tout battement de partie mobile est absolument interdit. 

**6.2. Clapets rectangulaires** 

Les clapets rectangulaires doivent répondre aux classes d’étanchéité B, C ou D telles que décrites au point 3 “Etanchéité” du présent paragraphe. 

**6.2.1. Clapets « registres »** 

Les clapets « registres » sont du type à ailettes multiples en aluminium. Ils sont montés sur roulements à billes ou sur paliers en matière synthétique. Ils assurent une étanchéité comme spécifiée au cahier spécial des charges (par défaut : classe 3 selon NBN EN 1751 ; voir figure C14.1-2.). Par conséquent, les bords des lames sont pourvus de bandes d’étanchéité en matériau élastique qui ne vieillit pas.

Les lames sont spécialement profilées pour permettre un passage silencieux de l'air et, le cas échéant, pour obtenir une variation aussi linéaire que possible du débit d'air sous l'action de la manœuvre d'ouverture ou de fermeture du clapet. 

**6.2.2. Clapets de réglage rectangulaires** 

Les clapets à lame unique ne sont admis que si la section du conduit ne dépasse pas 0,36 m². La feuille obturatrice du clapet doit toujours rester à l'intérieur du conduit. 

**6.3. Clapets circulaires** 

Les clapets circulaires doivent répondre aux classes d’étanchéité B, C ou D telles que décrites au point 3 “Etanchéité” du présent paragraphe. 

**6.3.1. Clapets de fermeture circulaires** 

Les clapets de fermeture circulaires sont constitués d’une lame pleine, dotée sur le pourtour d’un joint en matériau élastique qui ne vieillit pas. 

Ils sont montés sur roulements à billes ou sur paliers en matière synthétique. Ils assurent une étanchéité comme spécifiée au cahier spécial des charges (par défaut : classe 3 selon NBN EN 1751 ; voir Fig. C14.1-2). 

**6.3.2. Clapets de réglage circulaire** 

Les clapets de réglage circulaires sont constitués d’une lame partiellement découpée de manière à assurer, même en position de fermeture, un débit ; et ce, afin de rendre le réglage du débit moins sensible aux changements minimes de la position du clapet. 

**6.3.3. Clapets de réglage iris** 

Quand le cahier spécial des charges contient des exigences au niveau de la production de bruit du clapet, du flux centré ou de la nécessité d’ouverture totale du clapet pour cause de nettoyage; ou quand des prises de pression doivent être intégrées dans le clapet ; on peut choisir les clapets « iris ». 

Il faut porter une attention particulière à l’emplacement correct du clapet iris (Voir Fig. C14.1.-3).

![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0442-01.png]]


Fig. C14.1.-3 

Quand le clapet a été totalement ouvert pour nettoyage, il faut le remettre dans sa position initiale. A cette fin le clapet iris doit être doté d’un système de marquage externe clair de sa position.
