---
type: document-section
document_id: cct-105
section_id: doc105-tech-0156
ordre_document: 179
titre: ARTICLE C14 PAR. 2. Conduits métalliques
aliases:
  - CCT 105 — HVAC FR 2023 — 179 ARTICLE C14 PAR. 2. Conduits métalliques
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/178-article-c14-par-1-conditions-generales-concernant-tous-les-conduits-d-air|ARTICLE C14 PAR. 1. Conditions générales concernant tous les conduits d'air]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/180-article-c14-par-3-conduits-flexibles|ARTICLE C14 PAR. 3. Conduits flexibles]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 179_article_c14_par._2._conduits_métalliques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C14 PAR. 2. CONDUITS METALLIQUES 

**1. Propriétés technologiques des matériaux mis en œuvre** 

**1.1. Qualité du matériau constituant le conduit** 

Les conduits sont fabriqués à partir des matériaux suivants : 

- A) Tôles galvanisées suivant un procédé (Sendzimir ou équivalent) tel que la tôle subisse sans dommage le traitement de fabrication, la couche de zinc ne se fissurant pas ou ne se décollant pas pendant ce traitement; 

   - Les conduits et les pièces non embouties doivent être conformes à DX51 D (bending and profiling quality) d’après la norme NBN EN 10346 et suivant les tolérances d’après la norme NBN EN 10143. 

   - Les pièces embouties doivent être conformes à DX54 D (special deep drawing quality) d’après le NBN EN 10346 et suivant les tolérances d’après la norme EN 10143. 

- B) Aluminium résistant au chlore. 

   - Les conduits et pièces de forme seront conformes aux exigences de la norme EN AW5754 (ISO Almg3). 

- C) Acier inoxydable 

   - Les conduits et pièces de forme seront conformes aux exigences de la norme EN 1.4301 (AISI 304). 

   - Les conduits et pièces de forme soudés devront être en accord avec la norme EN 1.4301 (AISI 304). Les soudures devront être post-traitées. 

- D) Acier inoxydable résistant au chlore 

   - Conduits et pièces de forme seront en accorde avec la norme EN 1.4436 (AISI 316). 

   - Les conduits et pièces de forme soudées devront être en accord avec la norme EN 1.4404 (AISI 316L). Les soudures devront être traitées. 

Les renforts, les brides, entretoises et autres éléments constitutifs des conduits sont constitués de matériaux de même nature et ayant subi le même traitement que ceux décrits ci-dessus. En cas de combinaison des métaux on doit tenir compte de la différence en potentiel électrique entre les métaux. Si nécessaire on doit prévoir une séparation galvanique. 

**1.2.  Tests de la qualité du zinc pour conduits galvanisés** 

Lors de chaque livraison sur chantier l’installateur doit pouvoir prouver que 5% des éléments de conduits en acier galvanisé, y compris les brides, ont effectivement été essayés en ce qui concerne l’épaisseur du zinc. Cet essai se fait par une méthode non destructive. 

L’appareil de mesure utilisé doit être calibré suivant les instructions du fabricant et doit assurer une précision de mesure d’au moins 1 µm. Le certificat de calibrage le plus récent doit être mis à la disposition du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] et ne peut dater de plus d’un an. 

Pour chaque point de mesure il sera fait 3 mesures dans un rayon de 0,3 m autour de ce point. Le résultat du point de mesure est la moyenne entre ces 3 mesures. 

Le type de qualité du zinc visé est de 275 g/m², ce qui correspond à une épaisseur de zinc de minimum 20 µm par face. Chaque résultat (moyenne des 3 mesures) à partir de 18µm sera toutefois accepté. 

Si les résultats de mesures ne sont pas conformes aux exigences formulées, l’installateur devra remplacer gratuitement la totalité de la livraison par une nouvelle livraison conforme aux exigences de la qualité du zinc. 

Avant toute mise en œuvre du matériel sur chantier, la preuve des essais doit être fournie au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] qui conserve le droit de demander des essais supplémentaires par un

organisme externe. Si les tests supplémentaires ne donnent pas satisfaction, les frais seront pris en charge par l’entrepreneur et tous les éléments de conduit de cette livraison devront être remplacés. 

**1.3. Applications** 

Si le cahier spécial des charges ne mentionne pas d’exigences claires concernant les matériaux, l’entrepreneur fera son choix entre les matériaux décrits au point 1.1. ci-dessus en fonction de la catégorie de corrosion de l’environnement où se situe l’application concernée. Les catégories de corrosion sont résumées dans le tableau ci-dessous. 

||Catégories de|corrosion selon|ISO 12944-2||
|---|---|---|---|---|
|**Catégorie de**<br>**corrosion**|**Environnement extérieur**|**Matériaux**<br>**autorisés en**<br>**fonction de 1.1.**|**Environnement intérieur**|**Matériaux**<br>**autorisés en**<br>**fonction de 1.1.**|
||_Exemples d’environnements_<br>_typiques dans un climat tempéré_<br>_(informative)_||_Exemples d’environnements_<br>_typiques dans un climat tempéré_<br>_(informative)_||
|**C 1**<br>**très bas**|||Bâtiments chauffés avec une<br>atmosphère propre,<br>p.ex. bureaux, commerces,<br>écoles, hôtels|**A/B/C/D**|
|**C 2**<br>**bas**|Environnement avec niveau de<br>pollution faible. Essentiellement<br>environnements ruraux|**A/B/C/D**|Bâtiments non chauffés où de la<br>condensation peut se produire<br>p.ex. entrepôts, gymnases|**A/B/C/D**|
|**C 3**<br>**moyen**|Environnement urbain et industriel<br>avec la pollution moyenne de<br>dioxyde de soufre<br>Les zones à la côte avec une<br>salinité faible dans l’atmosphère|**B/C/D**|Zone de production avec une forte<br>humidité et pollution<br>atmosphérique<br>p.ex. industrie alimentaire,<br>blanchisseries, brasseries,<br>industrie laitière|**B/C/D**|
|**C 4**<br>**haut**|Zone industrielle, zones à la côte<br>avec une salinité moyenne dans<br>l’atmosphère|**B/C/D**|Usines de produits chimiques,<br>piscines, chantiers navals dans les<br>zones côtières|**B/C/D**|
|**C 5-I**<br>**très haut**<br>**(industrielle)**|Zone industrielle à humidité élevée<br>et atmosphère agressive|**C/D**|Bâtiments ou environnements<br>avec condensation à peu près<br>constante ou pollution importante|**C/D**|
|**C 5-M**<br>**très haut**<br>**(marine)**|Zone à la cote et en mer, avec une<br>salinité haute dans l’atmosphère|**D**|les bâtiments et les<br>environnements avec<br>condensation à peu près<br>constante ou pollution importante|**D**|



Tab. C14.2.-1 

**1.4. Protections spéciales** 

**1.4.1. Généralités** 

Tout dommage occasionné, lors de la fabrication, à la protection des matériaux décrits sous 1.1. sera réparé au moyen d'une peinture à caractéristiques identiques à celles de la protection mise en œuvre, ou par un traitement chimique tel que le décapage et la passivation. 

**1.4.2. Conduits en atmosphère corrosive** 

Chaque cas est considéré comme un cas d'espèce, en fonction de la nature des gaz ou de l'air avec lequel les conduits sont en contact. Les exigences sont stipulées dans le cahier spécial des charges.

**2. Résistance mécanique** 

**2.1. Principe** 

Le système de construction des conduits est testé, du point de vue de la résistance mécanique, selon la méthode décrite par. 2.3. ci-après. 

L'épaisseur des parois ne peut cependant jamais être inférieure à O,4 mm ± 0,08 mm 

**2.2. Terminologie** 

**2.2.1.  Affaissement "c" (exprimé en mm)** 

On appelle affaissement "c" la distance entre le niveau passant par les point d'appui du conduit et le niveau passant par le point le plus bas de la surface inférieure de l'enveloppe après application de la charge "F". (Voir Fig. C14.2.-1) 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0445-08.png]]


Fig. C14.2.-1 

**2.2.2. Déformation "s" (exprimée en mm)** 

On appelle déformation "s" de chacune des quatre faces d'un conduit rectangulaire la distance entre la surface S contenant cette face avant l'application de la charge F et de la pression du test mécanique "pc" et le point de la même face le plus éloigné de la surface S après application. (Voir Fig. C14.2.-2) 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0445-12.png]]


Fig. C14.2.-2

**2.2.3. Joint** 

On appelle joint la liaison entre deux bords de tôle par soudure, recouvrement ou agrafage. 

**2.2.4. Raccord** 

On appelle raccord la liaison transversale entre deux éléments de conduits. 

**2.2.5. Pressions d'essai (exprimée en Pa)** 

On distingue : 

- la pression du test mécanique "pc", choisie par le constructeur, que le conduit doit supporter sans dommage lors de l'essai. 

- la pression du test d'étanchéité "pu" appliquée lors de la mesure finale de l'étanchéité, destinée à vérifier, après application des sollicitations F et pc, le comportement des joints et raccords. Cette pression est égale à 400 Pa, 1000 Pa ou 2000 Pa selon que les conduits testés sont destinés à la basse pression, moyenne pression ou à la haute pression. 

**2.3. Méthode d’essai** 

**2.3.1. Renseignements à fournir par le constructeur** 

Le constructeur fournit les renseignements suivants : 

- distance de suspension maximale admissible (ln), exprimée en mm 

- pression d'essai mécanique (pc), exprimée en Pa 

- poids maximal admissible de l'isolant (mi), exprimée en N 

**2.3.2. Matériel d'essai** 

**2.3.2.1. Détermination de l'affaissement** 

L'appareil de test qui applique la charge et détermine l'affaissement est en principe construit comme suit : 

- a. Conduits rectangulaires 

Les extrémités du conduit reposent sur deux supports cylindriques dont les génératrices sont parallèles, situées dans un même plan horizontal et perpendiculaires à l'axe du conduit ; un dispositif applique, à mi-portée, une charge linéaire sur la partie supérieure du conduit. 

- b. Conduits circulaires 

Le dispositif est identique, mais les supports et la barre de transfert de la charge sont courbés, et couvrent un quart du pourtour du conduit. 

Un exemple d'appareil de test est représenté à la Fig. C14.2.-3. L'appareil de test est construit de façon telle que seules les forces dirigées verticalement soient transmises au conduit. La barre de transfert de la charge et les barres de support du conduit ont un rayon inférieur ou égal à 25 mm. 

Les poids, cylindres de pression ou autres dispositifs servant à appliquer la charge, sont étudiés pour que l'erreur ne dépasse pas ± 10 N.

![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0447-01.png]]


Fig. C14.2.-3 

- _2.3.2.2. Détermination de la déformation "s" et de la résistance des joints et raccords_ 

Le principe de l'appareil d'essai est représenté à la Fig. C14.2.-4. 

Le ventilateur doit pouvoir fournir une pression statique au moins égale à 1,5 fois la pression d'essai mécanique et un débit supérieur de 10 % au débit de fuite admissible sous cette pression. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0447-06.png]]


Fig. C14.2.-4 

D’autres appareils équivalents utilisés pour faire des tests d’étanchéité des conduits sont admis, si on suit la procédure des normes NBN EN 12237, NBN EN 1507 et NBN EN 12599. Toutes les directives du fabricant de l’appareil de mesure doivent être suivies.

**2.3.2.3. Précision des instruments de mesure** 

|grandeur mesurée|erreur maximale admise|
|---|---|
|longueur|1 mm|
|pression|2 % (max. 3 Pa)|
|débit de fuite|0,1 l/s pour des valeurs mesurées ≤ 2 l/s<br>et 5 % pour des valeurs mesurées > 2 l/s|



**2.3.3. Préparatifs** 

L'appareil à tester décrit au point 2.3.2.1. est monté de manière telle que la distance entre les points de support, (lp) soit égale à (ln - 50 mm) ± 50 mm. 

Après avoir été pesé, le conduit est placé sur les supports. Les conduits rectangulaires doivent être placés sur le côté destiné à constituer la face inférieure du conduit. 

Les conduits destinés à être attachés à chaque raccord sont disposés de telle manière qu'un raccord repose directement à l'extérieur de chaque support. (Voir Fig. C14.2.-5) 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0448-07.png]]


Fig. C14.2.-5 

Les autres conduits sont disposés de telle façon qu'un raccord se trouve à mi-distance entre les supports. (Voir Fig. C14.2.-6) 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0448-10.png]]



![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0448-11.png]]


**----- Start of picture text -----**<br>
Fig. C14.2.-6<br>**----- End of picture text -----**<br>

On ferme les extrémités du conduit et on raccorde le matériel du test décrit au point 2.3.2.2. 

L'écartement entre une aire plane de référence, et une autre aire plane passant par les barres de support est mesuré et on note cette mesure (co). (Voir Fig. C14.2.-1) 

**2.3.4. Détermination de l’affaissement "c"** 

Si la plus petite dimension du conduit (ou son diamètre) est inférieure à 600 mm, on applique verticalement à mi-portée la charge suivante : 

- conduits non isolés : 

   - F1 = 1,3 mk avec un minimum de 250 N 

- conduits isolés : 

F2 = 1,3 mk + 1,9 mi avec un minimum de 250 N 

sachant que : 

- mk = poids du conduit non isolé (N) 

- mi = poids de l'isolant (N) 

Après une minute, on mesure la distance entre le point le plus bas du conduit et le niveau de référence et on note la mesure (c1). La différence entre cette mesure (c1) et la mesure notée précédemment (co : voir 2.3.3.) constitue l'affaissement "c" du conduit (c = |c1 - co|). 

Si la plus petite dimension du conduit (ou son diamètre) est supérieure ou égale à 600 mm, on applique verticalement à mi-portée, comme dans le premier cas, la charge F1 ou F2 définie ci-dessus. 

Après une minute, la charge F = 2400 N est ajoutée et, après une minute supplémentaire, on mesure la distance entre le point le plus bas du conduit et le niveau de référence, et on note la mesure (c1). 

La différence entre cette mesure (c1) et la mesure notée précédent (co : voir 2.3.3.) constitue l'affaissement "c" du conduit (c = |c1 - co|). 

**2.3.5. Détermination de la déformation "s" et de la résistance des joints et raccords** 

Après avoir enlevé la charge F1, F2, F1 + Fp ou F2 + Fp, on applique d'abord au conduit une pression interne égale à 1,5 fois la pression d'essai mécanique indiquée par le constructeur (pc), et on la maintient pendant 5 minutes. 

Ensuite, pour les conduits rectangulaires, on ramène la pression interne à la valeur pc et on mesure la déformation "s" les quatre faces du conduit. 

Enfin, et ceci pour tous les conduits, on ramène la pression à 400, 1000 ou 2000 Pa (pu) suivant que les conduits sont destinés à la basse pression, la moyenne pression ou à la haute pression, et on détermine le facteur de fuite selon la méthode décrite dans l'art. E5. par. 5. du présent cahier des charges type. 

**2.3.6. Rapport d'essai** 

Le rapport doit contenir au minimum les renseignements suivants: 

1. Fabricant, matériaux constituant les conduits, épaisseur des parois, moyens de renforcement éventuels, construction des joints et raccords, (à préciser par des croquis détaillés de l'échantillon). 

2. Dimensions intérieures transversales et longitudinales, ainsi que surface latérale de l'échantillon. Position du conduit, pour les conduits rectangulaires. 

3. Poids du conduit (mesuré) et de l'isolant (calculé).

4. Distance entre les supports. 

5. Autres renseignements éventuellement nécessaires pour l'évaluation de l'échantillon, par exemple le modèle et la construction du matériel d'essai, le mode d'application de la charge, etc. 

6. Charge et affaissement "c". 

7. Pressions d'essai pc et pu et facteur de fuite "f". 

8. Déformation "s" pour les conduits rectangulaires. 

9. Spécification des dégâts éventuels. 

10. Date et lieu de l'essai, nom du vérificateur. 

**2.4. Critères** 

**2.4.1. Affaisement** 

Sous la charge F1, F2, F1 + F ou F2 + F, selon le cas, l'affaissement "c" ne peut dépasser 1 % de ln, ln étant la distance maximale admise entre les points d'appui. 

**2.4.2. Déformation** 

Sous la pression d'épreuve pc, la déformation "s" d'un côté d'un conduit rectangulaire ne peut jamais dépasser la valeur suivante : 

|Sous la pression d'épreuve pc, la<br>dépasser la valeur suivante :|déformation "|s" d'un côté d'un c|onduit rectangulaire|ne peut jamais|
|---|---|---|---|---|
|largeur x du coté (mm)|x ≤ 300|300 < x < 450|450 ≤ x < 600|x ≥ 600|
|déformation s (mm)|10|12|15|20|



**2.4.3. Joints et raccords** 

Les joints et raccords doivent résister à l'application de la charge F1, F2, F1 + F ou F2 + F, puis à l'application simultanée de cette charge et de la pression d'épreuve pc. 

Il est admis que les joints et raccords résistent si, après application de ces sollicitations, le conduit satisfait au test d'étanchéité décrit dans l'art. E5. par. 5. du présent cahier des charges. 

**2.5. Validité de l'essai pour une entreprise déterminée** 

L'entrepreneur fournit au maître d’ouvrage le procès-verbal du test effectué suivant les prescriptions ci-avant, soit dans un laboratoire indépendant, soit dans l'atelier du constructeur sous le contrôle d'un organisme reconnu. 

Le test doit couvrir toute la gamme des conduits à installer, c.à.d. qu'il doit être effectué, pour chaque type de construction. 

- a. pour les conduits rectangulaires 

   - sur un conduit ayant pour hauteur la plus petite hauteur de tous les conduits à installer, ou une hauteur inférieure 

   - sur un conduit ayant pour hauteur la plus grande hauteur de tous les conduits à installer, ou une hauteur supérieure 

   - sur un conduit ayant pour largeur la plus grande largeur de tous les conduits à installer, ou une largeur supérieure

**b. pour les conduits circulaires** 

- sur un conduit ayant pour diamètre le plus petit diamètre de tous les conduits à installer, ou un diamètre inférieur 

- sur un conduit ayant pour diamètre le plus grand diamètre de tous les conduits à installer, ou un diamètre supérieur 

La pression d'essai mécanique (pc) doit être positive ou négative selon que la pression statique effective en fonctionnement est elle-même positive ou négative. La valeur absolue de la pression du test mécanique doit être au moins égale à la valeur absolue de la pression statique effective maximale en fonctionnement, sans jamais être inférieure à 500 Pa. 

Lors de l'exécution des travaux, la distance entre les supports des conduits placés horizontalement ne peut évidemment pas dépasser la valeur indiquée comme maximale par le constructeur (ln) et reprise dans le procès-verbal d'essai. 

Les supports sont placés au droit des raccords ou entre ceux-ci selon que le dispositif du test est conforme à la Fig. C14.2.-5 ou à la Fig. C14.2.-6. 

**3. Mise en œuvre et pose** 

**3.1. Construction des singularités** 

**3.1.1. Coudes et transformations de section** 

Les coudes et les transformations de section sont réalisés conformément aux normes NBN EN 1505 et NBN EN 1506, en tenant compte des exigences supplémentaires suivantes: 

**3.1.1.1. Conduits rectangulaires** 

- Les coudes doivent répondre aux figures Fig. C14.2.-7 et Fig. C14.2.-8 avec un rayon intérieur r = 100 mm. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0451-13.png]]



![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0451-14.png]]


**----- Start of picture text -----**<br>
Fig. C14.2.-7<br>**----- End of picture text -----**<br>



![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0451-15.png]]


**----- Start of picture text -----**<br>
e ≥ 25 mm<br>**----- End of picture text -----**<br>


r = 100 mm l =(0,5 a + r ) tg α/2 + 2 Fig. C14.2.-8

- 

   - L’emploi de coudes de transformation à 90° n’est pas autorisé. 

- Tous les coudes de grandes dimensions devront être équipés d’aubes directrices en conformité avec le tableau ci-dessous en ce qui concerne leur placement et le nombre d’aubes. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0452-04.png]]


|Largeur du conduit<br>mm|Nombre<br>d’aubes|Distance entre aubes (mm)|Distance entre aubes (mm)|Distance entre aubes (mm)|
|---|---|---|---|---|
|||a1|a2|a3|
|400 < a ≤ 800<br>800 < a ≤ 1600<br>1600 < a ≤ 2000|1<br>2<br>3|a/3<br>a/4<br>a/8|--<br>a/2<br>a/3|--<br>--<br>a/2|



Tab. C14.2.-2 

- Toutes les transformations de section, concentriques et excentriques, entre les conduits rectangulaires devront être fabriquées conformément aux figures Fig. C14.2.-9 et Fig. C14.2.-10 . L’angle α doit être ≤ 30°. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0452-08.png]]


Fig. C14.2.-9 

Fig. C14.2.-10

- Toutes les transformations de section, concentriques et excentriques, entre des conduits rectangulaires et des conduits circulaires devront être fabriquées conformément aux figures Fig. C14.2.-11 et Fig. C14.2.-12. 

L’angle α doit être ≤ 30°. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0453-03.png]]



![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0453-04.png]]


**----- Start of picture text -----**<br>
e ≥ 25 mm  e ≥ 25 mm<br>Fig. C14.2.-11  Fig. C14.2.-12<br>**----- End of picture text -----**<br>


**3.1.1.2. Conduits circulaires** 

- Toutes les singularités (coudes, réductions,…) ainsi que les dérivations et jonctions latérales devront être fabriquées en usine. 

- Jusque et y compris le diamètre 200 mm on doit utiliser des coudes emboutis. Pour les diamètres supérieurs, des coudes segmentés pourront être employés. Pour des réseaux de conduits en matériau autre que l’acier galvanisé les coudes pourront être segmentés tous diamètres confondus. 

- Le rayon des coudes (rm in mm) est donné dans le tableau ci-dessous repris de la norme NBN EN 1506. 

|Diamètre nominal (d1)|rm|
|---|---|
|≤ 100|100|
|> 100|d1|

- Les transformations de section non embouties, concentriques et excentriques, seront fabriquées conformément aux figures Fig. C14.2.-13 et Fig. C14.2.-14. 

   - L’angle α doit être ≤ 30°. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0454-03.png]]


l=(d1-d2)/[2 tan (α/2)] 

Fig. C14.2.-13 

l=(d1-d2)/tan α 

Fig. C14.2.-14 

- Les transformations de section embouties (sans impositions pour l’angle α) ne pourront être utilisées que quand le fabricant peut prouver que les réductions embouties ont une perte de charge plus petite qu’une transformation non emboutie pour une réduction de section similaire. Ces preuves devront être fournies au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] avant toute mise en œuvre des transformations de sections embouties sur chantier. 

**3.1.2. Dérivations et jonctions** 

**3.1.2.1. Terminologie** 

Pour la terminologie il faut se référer aux figures ci-dessous (la flèche montre la direction du flux d’air): 

Dérivation latérale 

Dérivation en Té 

Jonction latérale 

Jonction en Té 

Fig. C14.2.-15

**3.1.2.2. Conduits rectangulaires** 

Les dérivations et jonctions latérales peuvent être réalisées de deux manières différentes : 

- Soit avec une branche droite à section constante et une branche dérivée ou greffée "cylindrique" formant avec la branche droite un angle de 90° ; aucun organe ne guide le flux d'air dans la branche dérivée ou greffée (Voir Fig. C14.2.-16) 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0455-04.png]]



![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0455-05.png]]


**----- Start of picture text -----**<br>
Fig. C14.2.-16<br>**----- End of picture text -----**<br>


- Soit avec une branche dérivée ou greffée constituée d'un coude normalisé, les vitesses étant égales dans les trois sections. (Voir Fig. C14.2.-17) 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0455-07.png]]


Fig. C14.2.-17

- Les dérivations et jonctions en té sont construites au moyen de deux coudes normalisés placés côte à côte, les vitesses étant égales dans les trois sections. (Voir Fig. C14.2.-18) 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0456-02.png]]


Fig. C14.2.-18 

**3.1.2.3. Conduits circulaires** 

Les dérivations et jonctions latérales comportent toujours une branche droite à section constante et une branche dérivée ou greffée "cylindrique" formant avec la branche droite un angle de 90°. 

Elles sont composées d’une pièce spéciale du type “piquage embouti” (voir Fig. C14.2.-19) jusque et y compris le diamètre 630 mm pour le conduit principal ou du type “piquage conique” (voir Fig. C14.2.20) pour les diamètres nominaux de plus de 630 mm. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0456-07.png]]


r ≥ 10 mm s > 0,15 d3 l3 > 0,5 d + r l3 > 0,5 d + s d ≤ 630 d > 630 Piquage embouti Piquage conique Fig. C14.2.-19 Fig. C14.2.-20

Elles peuvent aussi être composées d’une pièce spéciale type “Té avec piquage embouti concentrique” (Voir Fig. C14.2.-21) jusque et y compris le diamètre 630 mm pour le conduit principal. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0457-02.png]]


l1 > 0,5 d3 + r d1 ≤ 630 mm l3 > 0,5 d1 + r r ≥ 10 mm 

Fig. C14.2.-21 

Ou du type “Té avec piquage conique” (Voir Fig. C14.2.-22), pour les diamètres nominaux > 630 mm. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0457-06.png]]


a) Piquage b) Piquage l1 > 0,5 d3 + s concentrique tangentiel l3 > 0,5 d1 + s s > 0,15 d3 d1 > 630 mm 

Fig. C14.2.-22

**3.2. Assemblage des éléments de conduits** 

**3.2.1. Conduits rectangulaires** 

Les surfaces de contact au droit des raccords entre éléments de conduits doivent être rigides et dressées. 

Les raccords se font avec interposition d'un joint ou produit d'étanchéité. 

Ce joint doit rester souple et élastique dans le temps et garantir l'étanchéité requise. 

Les joints en mousse synthétique doivent être à cellules fermées. 

Les éléments de conduits sont assemblés mécaniquement à l’aide de boulons à chaque coin de la bride. De plus, les brides devront être connectées supplémentairement soit avec des glissières, soit avec des clames sur chaque côté du conduit. La distance entre ces connexions supplémentaires ne peut dans aucun cas être supérieure à la l’entre-distance prescrite par le fabricant, avec un minimum de 40 cm. 

Sauf mention contraire dans le cahier spécial des charges, les conduits visibles, dans des zones occupées, seront toujours assemblés avec des glissières ; et cela sur toute la longueur des brides. 

**3.2.2. Conduits circulaires** 

Les assemblages se font soit par brides, soit par manchons. 

- Les raccords par brides se font avec interposition d'un joint ou produit d'étanchéité comme décrit sous 3.2.1. 

- Si les connexions sont faites avec des manchons, l’étanchéité sera assurée par des joints en EPDM, installés en usine, sur toutes les connexions mâles. 

Des manchons sans joints d’étanchéité tels que décrits ci-dessus peuvent être utilisés à condition que l’étanchéité des joints soit assurée en plaçant des bandes élastiques autocollantes à froid, résistantes à l’humidité, de minimum 50 mm de largueur, à l’extérieur des conduits au droit des connexions. Cette bande est constituée d’une couche d’adhérence en butyle d’une épaisseur d’environ 1 mm sur un support en polyéthylène, d’une une densité de minimum 1.7 g/cm³ et avec un ‘bonding time’ de maximum 24 heures. 

Pour l’usage à l’extérieur il sera utilisé une bande constituée d’une couche d’adhérence en butyle d’une épaisseur de. 1 mm, supportée par un film d’aluminium siliconé étanche à l’eau. 

Les pièces de jonctions doivent respecter les tolérances qui sont mentionnées au point 6 de la norme NBN EN 1506. 

**3.2.3.  Connexions imperméables** 

Pour les conduits destinés à véhiculer de l’air chargé de particules de graisse et/ou d’eau (par ex air repris de hottes, lave-vaisselles, etc.) les assemblages sont obligatoirement faits par des connexions imperméables (afin d’éviter les fuites), par ex par soudure ou par interposition d'un joint imperméable.
