---
type: document-section
document_id: cct-105
section_id: doc105-tech-0157
ordre_document: 180
titre: ARTICLE C14 PAR. 3. Conduits flexibles
aliases:
  - CCT 105 — HVAC FR 2023 — 180 ARTICLE C14 PAR. 3. Conduits flexibles
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/179-article-c14-par-2-conduits-metalliques|ARTICLE C14 PAR. 2. Conduits métalliques]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/181-article-c15-unites-terminales-et-intermediaires-de-circuits-d-air|ARTICLE C15. UNITES TERMINALES ET INTERMEDIAIRES DE CIRCUITS D’AIR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 180_article_c14_par._3._conduits_flexibles.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C14 PAR. 3. CONDUITS FLEXIBLES 

**1. Limites d'utilisation** 

**1.1. Qualité de l'air véhiculé ou ambiant** 

**1.1.1. Air contaminé et vapeurs graisseuses** 

Pour des raisons d’hygiène les conduits flexibles ne peuvent pas être utilisés pour véhiculer des vapeurs graisseuses ou de l’air contaminé. 

**1.1.2.  Atmosphère agressive** 

Chaque cas est considéré comme un cas d'espèce, en fonction de la nature des gaz ou de l'air avec lequel les conduits sont en contact. 

Les exigences sont stipulées dans le cahier spécial des charges. 

L'utilisation des conduits flexibles est interdite, en autres lorsque l'air contient de l'acide. 

**1.2. Locaux desservis** 

Les conduits flexibles ne peuvent pas être utilisés pour véhiculer de l'air pulsé dans les salles d'opération, les salles blanches, etc. 

**1.3. Domaine d’application** 

Les conduits flexibles ne peuvent être utilisés que comme tronçon final de raccordement aux unités terminales, pour en simplifier le montage et en tant qu’absorption acoustique finale au droit de l’unité terminale. 

L’usage de flexibles à l’extérieur du bâtiment n’est pas autorisé. 

A l’intérieur des bâtiments les flexibles ne peuvent pas être utilisés dans des endroits ou ils pourraient être sujets à des dégradations ou des déformations. 

**1.4. Température limite** 

La température de l'air véhiculé par des conduits flexibles ne peut dépasser 40°C. 

**1.5. Limite de pression statique** 

Les conduits flexibles ne peuvent pas être soumis à une pression statique, positive ou négative, supérieure à 200 Pa. 

**2. Propriétés technologiques** 

**2.1. Types de conduits flexibles** 

On distingue plusieurs types de flexibles: 

- Non-isolés 

- Isolés thermiquement 

- Isolés thermiquement et acoustiquement 

Des flexibles raccordés à des conduits d’air (en pulsion ou en extraction) isolés thermiquement doivent être eux aussi isolés.

**2.2. Qualité des conduits flexibles** 

Les conduits sont constitués de: 

- Aluminium 

- Aluminium en combinaison avec du polyester 

- Manteau isolant en fibres minérales (le cas échéant) 

Ils sont toujours pourvus d’une spirale métallique afin d’assurer la rigidité. 

**2.3. Conduits flexibles isolés** 

Revêtement extérieur non compris, la valeur R minimale de l’isolation sera de 0,62 m²K/W. 

**2.4. Conduits flexibles acoustiques** 

Ces flexibles sont constitués d’une double peau et entre la paroi extérieure et la paroi intérieure se trouve un matériau absorbant acoustique en laine minérale. La paroi intérieure est perforée et est protégée par une membrane en polyester. Cette membrane empêche que des particules de l’isolant ne se retrouvent dans le flux d’air d’une part et que l’humidité de l’air ne se propage dans l’isolant. Pour les propriétés acoustiques de ces conduits il est renvoyé au chapitre D « acoustique ». 

**2.5. Enveloppe extérieure** 

L’enveloppe extérieure des flexibles isolés est composée de 3 couches d’aluminium laminé. 

Ce revêtement doit être suffisamment solidarisé avec l’isolation pour éviter tout arrachement lors de la pose. 

**2.6. Diamètres** 

Les diamètres nominaux suivants sont admis: 63, 80, 100, 125, 150, 160, 180, 200, 250, 315, 355, 400, 450 et 500 mm. 

**2.7. Classement au feu** 

Tous les conduits flexibles doivent au minimum être conformes à la classe B-s1,do ou M1 selon NBN EN 13501-1. 

**2.8. Essais** 

Tous les conduits flexibles doivent satisfaire aux essais décrits dans la norme EN 13180 ou en partie 3 de la norme DIN 24146. 

**3. Exigences fonctionnelles** 

**3.1. Etanchéité** 

Les critères d’étanchéité sont déterminés dans art. C14 par. 1. "Conditions générales concernant tous les conduits d’air".

**3.2. Raccordement d'un organe de régulation ou d'équilibrage** 

Lorsqu'un organe de réglage ou d'équilibrage doit être interposé dans un conduit flexible, il est placé, en amont et en aval de cet organe, un élément de conduit métallique rigide d'une longueur au moins égale au diamètre du conduit. 

**4. Pose des conduits flexibles** 

Les moyens de fixation ne participent pas au renforcement des conduits. 

La fixation des unités terminales telles que : grilles, poutres froides, ... s'effectue de façon totalement indépendante ; le poids de ces unités ne peut d’aucune manière être reporté sur les conduits flexibles. 

La création d’ouvertures pour sondes de régulation, de mesures et ou d’essais dans des conduits flexibles est interdite. 

Les courbes doivent être les plus amples possibles. On doit respecter un rayon de courbure minimal (voir Fig. C14.3.-1) égal à R = d + 2 x l’épaisseur de l’isolation. Les courbes en S doivent être évitées. 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0461-08.png]]


Fig. C14.3.-1 

Les conduits flexibles avec un diamètre intérieur plus grand que 500 mm sont interdits. 

Pour des raisons aérauliques et pour éviter l’accumulation de poussière, les conduits flexibles doivent être les plus courts possibles, leur longueur ne peut dépasser 1 m. Les conduits flexibles sont pour autant que possible de même longueur. 

Les flexibles sont toujours livrés comprimés et doivent être décomprimés avant pose. Après extension du flexible, il ne peut pas être plus de 3% plus court que la longueur nominale indiquée par le fabricant. 

Le tracé du conduit flexible doit être tel que la forme ronde reste complètement maintenue tout le long du tracé, au droit des coudes et autres changements de direction. 

Les flexibles doivent rester accessibles afin de pouvoir les démonter pour nettoyage ou pour leur remplacement. L’usage des flexibles pour le passage d’une paroi n’est pas permis. Ils doivent être pourvus aux deux extrémités d'un bout lisse d'au moins 7 cm de longueur, recouvert d’une bande adhésive en aluminium, pour permettre leur serrage par des colliers appropriés en inox. L’usage de colliers en matière synthétique est interdit. 

Quand les flexibles sont supportés, le diamètre ne peut pas être réduit ou déformé. Le flexible doit toujours être supporté au minimum sur une demi-circonférence. 

Les flexibles éventuellement déchirés ou abîmés après pose sont à remplacer aux frais de l’entrepreneur. Aucune réparation n’est admise.
