---
type: document-section
document_id: cct-105
section_id: doc105-tech-0160
ordre_document: 183
titre: ARTICLE C15. PAR. 1. unites terminales de circuits d’air
aliases:
  - CCT 105 — HVAC FR 2023 — 183 ARTICLE C15. PAR. 1. unites terminales de circuits d’air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/182-article-c15-par-0-references-normatives|ARTICLE C15. PAR. 0. références normatives]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/184-article-c15-par-2-unites-intermediaires-de-circuits-d-air|ARTICLE C15. PAR. 2. unites intermédiaires de circuits d’air]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 183_article_c15._par._1._unites_terminales_de_circuits_dair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C15. PAR. 1.  UNITES TERMINALES DE CIRCUITS D’AIR 

**1. Bouches extérieures** 

**1.1. Exigences générales** 

**1.1.1. Description** 

Les bouches extérieures sont conçues pour permettre une alimentation ou une évacuation d’air tout en empêchant l’infiltration de précipitations, de feuilles, d’animaux, de corps étrangers et personnes étrangères au service. 

**1.1.2. Construction** 

Une bouche extérieure est constituée d’un cadre et de lamelles fixes profilées ou persiennes empêchant l’infiltration de la pluie. A l’arrière, côté intérieur de la bouche, est placé un treillis métallique à mailles de maximum 10 mm de côté, et éventuellement un récepteur de gouttelettes. 

**1.1.3. Matériaux** 

Les bouches sont fabriquées en aluminium anodisé (anodisation d’une épaisseur minimale de 20 micron), en aluminium avec un revêtement superficiel en polyester, en acier galvanisé avec un revêtement superficiel en polyester ou en acier inoxydable (AISI 304 ou AISI 316). 

Le treillis est fabriqué à partir d’acier inoxydable d’une épaisseur minimale de 0,5 mm. 

Toutes les pièces métalliques, accessoires et fixations sont inoxydables par un procédé adéquat. 

**1.1.4. Sélection** 

La sélection des bouches doit tenir compte de la pression disponible du système de ventilation, des exigences décrites au chapitre D du présent cahier des charges-type et des dernières réglementations environnementales de la région dans laquelle est situé le bâtiment. Si nécessaire, les dimensions doivent être ajustées pour répondre aux exigences acoustiques qui sont prioritaires. 

Pour éviter l’aspiration des gouttelettes d’eau dans le flux d’air, la vitesse d’aspiration sur la surface brute de la grille est de 2 m/s maximum et la chute de pression sur toute la bouche est de maximum 40 Pa. 

La section nette de passage d'une bouche est de minimum 60% de sa section brute (55% minimum pour les bouches de taille inférieure à 1 m²). Le treillis métallique laisse une section nette de passage d'au moins 80%. 

Avant exécution, une fiche technique ainsi que la sélection précise de chaque bouche de ventilation doivent être soumises à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] en indiquant: 

- le débit d’air nominal 

- la puissance sonore 

- la perte de charge totale 

- le type de matériau 

- la section nette de passage 

- la vitesse d’air dans la section nette du flux. 

L'entrepreneur est responsable de la sélection et doit si nécessaire adapter le modèle proposé aux caractéristiques de l'implantation spécifique. 

**1.1.5. Capot coupe-vent** 

Lorsqu’une bouche extérieure n’est pas connectée à un conduit d'air (par ex. dans le cas d'une ventilation basse d'une chaufferie), un capot "coupe-vent" (voir Fig. C15.1. -1) en aluminium ou en acier inoxydable est prévu derrière la grille, à l’intérieur du bâtiment.

![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0466-01.png]]


**----- Start of picture text -----**<br>
“coupe-vent”<br>**----- End of picture text -----**<br>


Fig. C15.1.-1 

Les dimensions de ce "coupe-vent" permettent de respecter la section nette minimum de passage d’air. 

La finition des pourtours, les joints d’étanchéité, et les fixations de même que le coupe-vent avec son étanchéité et sa fixation au mur sont, le cas échéant, inclus dans le prix de la bouche extérieure et ne donnent pas lieu à un coût supplémentaire. 

**1.1.6. Treillis** 

Les extrémités ouvertes visibles de conduits sans bouche de ventilation sont protégées au minimum par des treillis. Ces derniers sont amovibles, de par leur cadre prévu à cet effet. Le treillis présente des mailles carrées (taille de la maille : 10 mm) de fils d'acier galvanisés d'au moins 1 mm d'épaisseur et d'au moins 2 mm d'épaisseur si le petit côté  de la section est supérieur à 1,20 m. 

**1.1.7. Placement** 

Les bouches extérieures sont situées : 

- à l'extérieur du volume protégé de l'immeuble, généralement sur le toit ; 

- au niveau de l'enveloppe du bâtiment, dans une paroi. 

Le point le plus bas de la bouche de ventilation se trouve au minimum à 300 mm au-dessus de la membrane d’étanchéité du toit et/ou au-dessus du niveau horizontal adjacent, ceci pour empêcher l’introduction de la pluie, des feuilles et de saleté. 

**1.2. Bouches extérieures en-dehors du volume protégé** 

Il s’agit de constructions étanches à la pluie placées sur le toit du bâtiment (cabanons de ventilation) pour l’amenée de l’air neuf ou l’évacuation de l’air rejeté, pour la ventilation naturelle ou mécanique des bâtiments. 

Les prises et rejets d’air en toiture sont toujours placés sur une remontée, qui est incluse dans le prix unitaire de l'ensemble. 

Le placement de ce type de bouche comprend le montage de la remontée, du cabanon de ventilation, la finition des ouvertures, la connexion des conduits d'air et la finition étanche à l’eau de l’ensemble. 

Dans le cas d’une toiture plate, l’étanchéité entre le relevé et la toiture est assurée sur au moins deux niveaux : 

- Premièrement, l’étanchéité à l’eau entre la structure et la toiture. La couverture du toit imperméable à l’eau ne doit pas être enlevée ou percée à l'exception de l’emplacement des réservations pour le passage des conduits d’air. 

- Une seconde étanchéité à l’eau est appliquée selon les règles de l’art autour de la structure dans le but de former un joint étanche à l’eau. Pour une toiture plate, cette couche est de la même qualité et épaisseur que la couverture de toiture. 

Dans le cas d’une toiture en pente, la remontée est adaptée spécifiquement pour l’inclinaison concernée. La remontée (préformée) est intégrée selon les règles de l’art en utilisant des gouttières préformées afin d’assurer l’étanchéité à l'eau de la toiture existante. L'utilisation des solins en plomb est à éviter.

Le joint entre la structure et la toiture est protégé par un élément profilé en surplomb, placé sur tous les côtés. Le profilé dépasse d’au moins 2 cm par rapport au bord inférieur du joint et sa projection horizontale est également de minimum 2 cm. 

Lorsque plusieurs conduits d’air sont reliés au même débouché en toiture, les séparations et éventuellement les ailettes de guidage sont fournies afin que les ventilateurs des unités de traitement d’air n’aient pas d’influence les uns sur les autres. 

De manière à assurer la protection contre la pluie indépendamment de la force du vent, le premier tronçon de conduit d’air doit être muni d’une possibilité d’écoulement d’eau. 

Le conduit de jonction, les joints de fixation et d'étanchéité, la remontée ainsi que la couleur RAL (si imposée dans les documents contractuels) de l’ensemble (sauf. en cas de polyester renforcé) sont toujours inclus dans le prix de la bouche extérieure et ne donnent lieu à aucun supplément de prix. 

**1.2.1. Prise ou rejet d’air rectangulaire en toiture avec flux d’air horizontal (type cabanon de toiture)** 

**1.2.1.1. Avec grilles** 

Les grilles sont placées sur les faces latérales de cette construction. 

**1.2.1.2. Avec lamelles** 

La prise d’air en toiture est composée d'un cadre, d’un chapeau et de lamelles en aluminium extrudé sur les quatre côtés. Les lamelles sont fixées aux quatre coins, formant un tout rigide et continu. Derrière les lamelles est disposée une grille métallique. 

**1.2.2. Rejet d’air en toiture en polyester pour extracteur de toiture (type chapeau de toiture)** 

Ce type de bouche est constitué d’un chapeau de toiture pour montage direct sur un extracteur de toiture, réalisé en polyester renforcé de fibres de verre, auto-extinguible et résistant aux rayons UV. 

**1.2.3. Prise ou rejet d’air en toiture avec flux d’air vertical (type cheminée)** 

L'air neuf est aspiré vers le bas ou l’air rejeté est extrait vers le haut, suivant qu’il s’agit d’une bouche de toiture pour l'alimentation en air ou pour l’extraction d’air. 

La sortie en toiture est munie d’un élément de collecte d’eau de pluie offrant une résistance la plus faible possible au flux d’air. L'eau de pluie est évacuée par l'élément récolteur vers le toit. 

L'ouverture est protégée par une grille métallique démontable résistante à la corrosion ; cette dernière prévient la pénétration de feuilles, d’animaux, de corps étrangers, etc... 

Lors d’un fonctionnement en prise d’air extérieur, la bouche doit être étanche à la pluie jusqu’à une vitesse d’air de 3 m/s au niveau de la traversée de toiture.

**1.3. Bouches extérieures au niveau de l’enveloppe du bâtiment** 

Une bouche extérieure au niveau de l'enveloppe du bâtiment est toujours placée dans un cadre de montage et, si la grille est démontable sans outils spécifiques, elle est placée sans fixations vissées visibles. 

Lorsqu'elle est placée dans un mur creux derrière le parement de façade (pierre), un seuil d’au moins 2 mm d'épaisseur et à bords relevés sur les côtés est placé. Toutes les coulisses de murs creux sont rendues étanches à l’air dans la mesure où le plénum ne l’est pas. 

Les dimensions des bouches extérieures au niveau de l'enveloppe du bâtiment qui sont imposées dans le cahier des charges et/ou dans des plans annexés sont approximatives. Les dimensions définitives sont déterminées sur chantier en fonction de la mise en œuvre des ouvertures (réservations) dans l'enveloppe du bâtiment existant ou la précision des ouvertures dans de nouveaux éléments. A défaut d’indication contraire dans les documents contractuels, la réalisation des ouvertures pour la (les) bouche(s) extérieure(s) au niveau de l'enveloppe du bâtiment est toujours incluse dans le prix de la bouche extérieure correspondante. Pour les grandes bouches, lorsque plusieurs grilles doivent être placées entre des traverses, la subdivision est soumise à l'approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

La partie visible d'une bouche extérieure est réalisée sans frais supplémentaires dans une couleur RAL, au choix du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] dans la palette de couleurs existantes réalisables par le producteur de la bouche d'air. 

**2. Bouches de ventilation à l’intérieur des bâtiments** 

**2.1. Exigences générales** 

**2.1.1. Description** 

Les bouches de ventilation sont conçues pour permettre une amenée et une évacuation d’air efficace, ainsi qu'une bonne distribution d'air. Elles sont choisies en fonction du système de ventilation et/ou de climatisation proposé. 

**2.1.2. Matériaux** 

Sauf dérogation dans le présent texte, les bouches de ventilation sont en acier galvanisé, aluminium, ou en acier inoxydable. 

Les bouches de ventilation en acier galvanisé sont laquées ou revêtues d’une couche d’époxy.  La teinte RAL éventuellement imposée dans les documents contractuels n’engendre aucun coût supplémentaire. A défaut, la teinte RAL 9010 ou la couleur standard du fabricant est appliquée. 

**2.1.3. Réglage du débit** 

Dans le but d’un réglage initial du débit d'air, chaque bouche de ventilation placée à l'intérieur du bâtiment est équipée d'une régulation de débit et/ou d’un déflecteur spécial qui peut être commandé depuis l'extérieur, sans démontage de la bouche de ventilation. 

**2.1.4. Mise en place** 

Les bouches de ventilation intérieures sont toujours reliées à un plénum spécifiquement prévu à cet effet, à l'exception des diffuseurs à longue portée, des bouches de ventilation pour conduit d’air et des ventouses. Le plénum correspondant est inclus dans le prix de la bouche de ventilation. Si ce plénum est en polyester tissé, sa classe de réaction au feu est au minimum B-s1,d0 (selon NBN EN 13501-1). 

Le plénum est raccordé au réseau aéraulique par l’intermédiaire d’un conduit flexible acoustique de 0,8 à 1 m de long, ceci afin d'obtenir un placement flexible de cette bouche de ventilation et faciliter son déplacement ultérieur. Une modification de l’implantation des bouches de ventilation par rapport aux plans dans un rayon de deux mètres, en raison de la proximité des obstacles (par ex. des luminaires), ne donnera pas lieu à un coût supplémentaire.

L'implantation des bouches doit toujours être coordonnée à l'avance par rapport aux autres techniques sur base de plans ; ces plans doivent être soumis à l'approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

Toutes les bouches peuvent être démontées de manière non destructive. Le nettoyage du plénum correspondant et/ou de l’alimentation est ainsi rendu possible. Après mise en place, la fixation de la bouche de ventilation n’est plus visible (par ex. un système de clips invisibles). Dans le cas de locaux où des personnes étrangères au service (les détenus, les patients psychiatriques, les immigrés clandestins, ...) sont présentes, ces grilles sont placées à l’aide d’attaches spécialement conçues pour empêcher le démontage des grilles (par ex. vis à sens unique). Dans le cas d’occupants prisonniers ou illégaux, ce sont des grilles anti-vandalisme. 

Les plafonniers sont équipés d'au moins 4 points de suspension. En aucun cas le plafonnier ne peut être suspendu à un conduit flexible. 

S’il s’agit d'une grille murale, celle-ci est placée à proximité du plafond afin de maximiser l'effet Coanda (effet d'adhérence de la veine d’air). 

Tous les coûts relatifs à l’introduction et au placement des grilles, attaches, supports, etc ... doivent être inclus dans le prix unitaire de la grille. 

**2.1.5. Sélection** 

L'entrepreneur a la responsabilité de la sélection de la bouche de ventilation et doit si nécessaire adapter l'implantation proposée en tenant compte des propriétés spécifiques de la bouche de ventilation sélectionnée. 

L’estimation des dimensions sur les plans d’adjudication est purement indicative. Les dimensions des bouches de ventilation doivent être déterminées par l'entrepreneur de telle manière à respecter: 

- les débits indiqués sur les plans 

- les niveaux de bruits 

- une répartition uniforme de l’air dans la zone occupée 

- la vitesse maximale dans la zone occupée 

- l’implantation d’après les documents contractuels 

Pour la sélection des bouches de ventilation, un graphique de sélection basé sur la vitesse aérodynamique dans la zone d’occupation (vitesse perçue par l’occupant), en fonction de la température ambiante et des températures de fluide, est à préciser, à la fois pour le régime de refroidissement et le régime de chauffage. Le graphique de chaque bouche de ventilation est soumis à l'approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

L'entrepreneur doit, sur base de la fiche technique du fabricant pour chaque grille, transmettre au minimum les caractéristiques suivantes: 

- le débit d’air 

- la puissance sonore 

- la perte de charge totale 

- le type de matériau 

Avant de commander son matériel, si le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] le demande, l'entrepreneur doit lui présenter un échantillon de chaque type de bouche de ventilation pour approbation. 

Les exigences acoustiques doivent être respectées et être vérifiées par calcul. Les dispositions du chapitre D - Acoustique de ce cahier des charges-type doivent être respectées. 

**2.1.6. Ouvertures de montage** 

Avant de placer les bouches de ventilation, toutes les informations nécessaires doivent être collectées par l’entrepreneur pour réaliser des ouvertures dans le mur, le plancher et les structures de plafond, ou pour les modifier, afin d'obtenir un système en ordre de marche.

**2.1.7. Extrémité libre de conduit d’air** 

Les extrémités de conduits d’air ouvertes sans bouche de ventilation sont protégées par des grilles métalliques, montées sur châssis amovibles conçus à cet effet. La grille métallique est composée de mailles carrées (maillage de max. 10 mm) de fils en acier galvanisé d'au moins 1 mm d'épaisseur. 

**2.2. Unités terminales de soufflage pour ventilation par déplacement d’air** 

**2.2.1. Généralités** 

Dans le cas des locaux de grande hauteur où la convection et le gradient de température entre l'alimentation et l’évacuation sont élevés, ainsi que dans le cas des zones à pollution élevée où le brassage de l'air doit être minimisé, le mode de ventilation par déplacement d’air peut être appliqué. 

Le diffuseur à déplacement peut être placé en apparent, et le modèle plan (angle de soufflage 0°) peut être encastré dans le mur ou le plafond. 

**2.2.2. Diffuseur à déplacement** 

Le diffuseur apporte l'air dans la pièce à très basse vitesse. Sans préjudice des dispositions de l’art B1 PAR 3, la vitesse d’air admise est inférieure à 0,25 m / s en sortie de bouche. 

Le panneau avant a une épaisseur d'au moins 1 mm et permet avec le diffuseur d’obtenir une vitesse d’échappement uniforme sur toute la surface de la grille. Le panneau avant a de petites perforations (Ø +- 3 mm) dont la surface nette de passage représente +- 10% de la surface totale. Le panneau de façade et les éléments internes métalliques sont démontables, autorisant ainsi le nettoyage du diffuseur et du conduit. 

Grâce à son renforcement structurel, l’appareil est robuste, facile à entretenir et est conçu pour ne pas se colmater. 

L'appareil présente un raccordement sur le côté, le dessus ou à l’arrière, en fonction de l'emplacement du conduit d'alimentation. 

Afin d'obtenir une finition esthétique, lorsque le diffuseur est encastré, la façade avant est pourvue d'un encadrement qui peut masquer les imperfections. 

En pose libre, le diffuseur est posé sur un socle de montage en acier galvanisé. 

Suivant les indications mentionnées dans les documents contractuels, les conduits d’alimentation de l’appareil sont fournis avec un habillage de gaine, de sorte que l'unité et l’habillage de gaine forment un ensemble esthétique. Si nécessaire, la grille peut être vernie sur place. 

L’angle de soufflage est de 0 °, 90 °, 180 ° ou 360 ° suivant que l’on ait un modèle plan, en quart de cercle, en semi-circulaire ou circulaire. 

**2.3. Unités terminales de soufflage pour ventilation par mélange** 

**2.3.1. Généralités** 

Dans la ventilation par mélange, l’air est fourni à travers une bouche qui (généralement) est installée en dehors de la zone occupée. La bouche est fixée au mur, au plafond ou directement sur un conduit d’air. En raison de la vitesse de diffusion d’air à travers la bouche, une induction (interne ou externe) aura lieu. 

**2.3.2. Unité terminale de type plafonnier** 

**2.3.2.1. Diffuseur à jet hélicoïdal** 

Le diffuseur à jet hélicoïdal  se compose d'une plaque frontale préformée (de forme circulaire ou carrée), d’ailettes fixes disposées radialement et d’ailettes réglables avec des stabilisateurs de flux. Le débit d'air est ajustable et le diffuseur peut éventuellement être muni d'une sortie en cône.

Le diffuseur à jet hélicoïdal dispose d'une plaque de distribution d'air perforée et permet en pulsion un mouvement tourbillonnaire horizontal avec haute induction. 

**2.3.2.2. Diffuseur plafonnier avec buses réglables** 

La bouche est carrée ou circulaire, elle est adaptée pour une installation dans le plafond et présente un mode de soufflage horizontal. 

L'air est pulsé à travers des petites bouches de soufflage en matière synthétique (buses) pour une diffusion efficace de l’air. Ces buses peuvent être ajustées individuellement pour fournir une grande flexibilité pour le réglage de la veine d'air. 

**2.3.2.3. Diffuseur plafonnier réglable pour les locaux de grande hauteur** 

Le panneau de façade est circulaire ou carré et possède une sortie en cône. 

Un moteur (un servomoteur par exemple) permet d’obtenir un brassage optimal de l’air, dépendant du régime de température, en réglant la position de la bouche selon le mode de soufflage approprié. Pour une application en chauffage, le jet d’air compact hélicoïdal est vertical et en mode refroidissement, le jet d’air est horizontal avec effet de plafond. Le moteur est toujours inclus dans le prix de la grille et son montage est réalisé en usine par le fabricant. 

Le diffuseur convient pour une utilisation où la différence de température entre l'air soufflé et l'air ambiant est comprise dans un intervalle allant de -10 ° C à + 15 ° C. 

**2.3.2.4. Diffuseur linéaire** 

Une grille linéaire possède (suivant le débit) une à trois fentes parallèles et des ailettes en partie arrière du diffuseur invisibles en face avant. La grille linéaire est associée à un plénum équipé de raccordements. 

Le diffuseur est prévu pour un fonctionnement à débit variable (dans une certaine plage de variation prédéfinie) et le réglage de la direction du flux d’air s’effectue en orientant chaque ailette séparément. 

Un système de régulation maintient une vitesse de sortie d’air constante, quel que soit le débit d'air. De cette manière, l'effet Coanda est assuré, ce qui évite que l’air ne « chute » verticalement. 

**2.3.2.5. Diffuseur à longue portée (de type « jet »)** 

Le diffuseur de type « jet » est utilisé uniquement pour les locaux où une longue portée est exigée (ex locaux de grandes dimensions). 

Si cette possibilité de réglage est demandée, l’orientation du soufflage peut être réglée dans toutes les directions selon un angle de max 30° par rapport à l’axe d’installation. 

**2.3.2.6. Bouche de type ventouse** 

Il s’agit d'une bouche circulaire constituée d'un anneau de montage, d’un anneau extérieur fixe, d’un disque central mobile avec un jeu ajustable et d’un verrou permettant de bloquer le réglage au débit imposé. Entre l’anneau extérieur et l’anneau de montage, est toujours placé un joint en caoutchouc. 

**2.3.2.7. Poutre climatique dynamique fermée (poutre climatique active)** 

Les poutres climatiques dynamiques sont reliées au système de ventilation (débit d'air primaire), permettant ainsi de fournir l’air hygiénique à l’espace. 

En raison de la pression de l’air éjecté, celui-ci provoque une induction de l’air ambiant. L’air ambiant induit pénètre dans la poutre à travers l’échangeur de chaleur. L'air est ainsi directement aspiré de l'espace considéré.

La poutre climatique dynamique à un degré d’induction élevé, le débit d'air primaire sera ainsi le plus faible possible. En régime de refroidissement, l’échangeur de chaleur a une capacité de refroidissement minimale de 8,2 W par m³ / h de débit d'air primaire, ceci pour une différence de température de 10 ° C entre l'eau d'alimentation de l’échangeur de chaleur et la température ambiante et pour un Δt de 3 °C de l'eau d'alimentation entre l’entrée et la sortie de l’échangeur de chaleur. 

L'air primaire est soufflé par de petits orifices de sortie qui sont placés sur toute la longueur de la poutre climatique. 

La plaque perforée frontale de la poutre climatique reste accessible et est facile à ouvrir pour le nettoyage et l'inspection de l’échangeur de chaleur. 

La poutre climatique ne contient ni filtres ni d’évacuation pour condensats. 

Chaque poutre climatique est suspendue individuellement à la structure du bâtiment au moyen d'au moins quatre points de fixation indépendants. Les méthodes de fixation spécifiées par le fabricant doivent être impérativement respectées. 

Les dispositions constructives, les performances énergétiques ainsi que les caractéristiques thermiques et hydrauliques de l'échangeur de chaleur de la poutre climatique sont conformes aux exigences de l’art. C10. du présent cahier des charges type. 

Le nombre de poutres climatiques dynamiques indiqué dans les documents contractuels est donné à titre indicatif et, si nécessaire,  sera ajusté par l'entrepreneur sans frais supplémentaires. 

**2.3.2.8. Plafonnier de pulsion** 

La bouche est carrée, rectangulaire ou circulaire, à ailettes ou profilés fixes. 

**2.3.3. Unité terminale de sol** 

Une exigence supplémentaire pour des grilles de sol est qu’elles doivent être suffisamment solides. En l’absence de spécifications précises dans les [[concepts/documents-du-marche|Documents du Marché]], la charge verticale supportée par l’unité terminale de sol (appliquée sur une surface de max 50 mm de diamètre) est fixée à 2 kN. La déformation maximale de l’unité lors de cet essai ne peut dépasser 2,5 mm pour une bouche de 200 mm de diamètre. L’essai ne peut provoquer aucune déformation permanente de la bouche. 

Un talon de chaussure d’un diamètre de 8 mm ne peut en aucun cas pénétrer l’unité terminale de sol lorsqu’une personne marche sur la bouche. 

**2.3.3.1. Bouche de sol à jet hélicoïdal** 

Le diffuseur à jet hélicoïdal est spécifiquement adapté pour le montage dans des planchers modulaires. 

Le panneau frontal peut être en un matériau différent de celui du cadre et est conçu de manière à favoriser une très haute induction de l’air afin d'obtenir de faibles vitesses et un faible gradient de température dans les zones occupées. 

Le panneau frontal est toujours teinté dans la masse, afin qu’un dommage ou l’usure ne produise pas de différence de couleur perceptible. 

Cette bouche de ventilation est toujours munie d'une collerette de fixation qui peut être utilisée en tant que recouvrement entre différents revêtements de sol. Le diffuseur de sol à jet hélicoïdal est équipé d'un cadre de montage, d’un régulateur de débit et d’un bac récupérateur de poussière facilement amovible en matière synthétique inaltérable dans le temps. 

**2.3.3.2. Grille à barrettes pour sol ou tablette** 

Il s’agit d’une grille constituée de barrettes linéaires d’une largeur de min. 5 mm . Les barres et sont disposées à intervalles réguliers à l’aide d’intercalaires et de renforts. 

Chaque bouche comprend un cadre dans lequel la grille est placée. La grille est montée dans le cadre au moyen d'un système de fixation invisible (système de clip par exemple.).

**2.3.4. Unité terminale murale** 

**2.3.4.1. Grille à lamelles** 

La grille à lamelles pour soufflage est caractérisée par des ailettes horizontales ou verticales fixes ou réglables individuellement. En l'absence d’informations complémentaires dans les documents contractuels, les ailettes réglables sont appliquées avec un angle de minimum 15°. 

Chaque grille à lamelles est équipée d'un régulateur de débit à double déflexion qui est réglable à partir de l'avant, via la grille frontale. 

Les grilles de grande longueur peuvent être montées en plusieurs parties, sans interruption visible verticale. 

**2.3.4.2. Grille de sécurité** 

La grille de sécurité est fabriquée entièrement en acier et est adaptée pour le soufflage d’air dans les espaces à haute sécurité. 

La grille n’est pas démontable de l’intérieur de l’espace desservi et le conduit de raccordement est soudé sur la grille. La grille se compose d'une tôle perforée (Ø +- 5 mm) en acier avec environ 50% de surface libre de passage d’air. 

La fixation et le blocage de la grille s’effectuent par l’arrière de la paroi. Un anneau de blocage est fixé sur le fût de la grille au moyen de rivets ou de vis auto-forantes. 

**2.3.5. Unité terminale sur conduit d’air** 

Il s’agit d’une grille à lamelles comme décrite dans le paragraphe 2.3.4.1., mais directement montée sur un conduit d’air. 

L’unité se compose d'une grille frontale avec un cadre, muni sur l’arrière d'un joint flexible permettant de garantir l’étanchéité parfaite du raccordement au conduit d’air. 

**2.4. Unités terminales d’extraction** 

Les unités terminales suivantes peuvent également être utilisées pour l'extraction d’air : 

- Grille linéaire (voir le point 2.3.2.4.) ; sans réglage de la direction du flux d’air 

- Bouche de type ventouse (voir le point 2.3.2.6., à condition que le profilage du disque central soit adapté au mode de fonctionnement) 

- Plafonnier de reprise (voir le point 2.3.2.8.) 

- Grille à barrettes pour sol ou tablette (voir 2.3.3.2.) 

- Grille à lamelles (voir le point 2.3.4.1.) ; les ailettes ne doivent dans ce cas pas être mobiles ; elles sont inclinées par défaut à 45° 

- Grille de sécurité (voir le point 2.3.4.2.) 

- Unité terminale sur conduit d’air (voir le point 2.3.5.) ; les ailettes ne doivent dans ce cas pas être mobiles ; elles sont inclinées par défaut à 45° 

**2.5. Grille de transfert** 

Une grille de transfert ne permet pas la vision directe, elle est constituée d’ailettes en profil de V renversé et est munie d'un cadre et d'un contre-cadre. Si prévu comme tel dans le métré, la grille est anti-feu et présente au minimum la même classe de résistance au feu que l’élément dans lequel elle est incorporée.
