---
type: document-section
document_id: cct-105
section_id: doc105-tech-0161
ordre_document: 184
titre: ARTICLE C15. PAR. 2. unites intermédiaires de circuits d’air
aliases:
  - CCT 105 — HVAC FR 2023 — 184 ARTICLE C15. PAR. 2. unites intermédiaires de circuits d’air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/183-article-c15-par-1-unites-terminales-de-circuits-d-air|ARTICLE C15. PAR. 1. unites terminales de circuits d’air]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/185-article-c15-par-3-applications-de-cuisine-collective|ARTICLE C15. PAR. 3. APPLICATIONS DE CUISINE COLLECTIVE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 184_article_c15._par._2._unites_intermédiaires_de_circuits_dair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C15. PAR. 2. UNITES INTERMÉDIAIRES DE CIRCUITS D’AIR 

**1. Généralités** 

Ce paragraphe traite des unités intermédiaires de circuits d’air qui peuvent stopper le flux d’air et/ou ajuster la valeur du débit d’air. 

Tous les systèmes de fixations nécessaires, les joints et les changements de sections de gaines pour connecter l'unité aux conduits d'air sont toujours inclus dans le prix. 

**1.1. Exigences fonctionnelles** 

**1.1.1. Fonctions** 

Les exigences imposées aux unités intermédiaires sont déterminées par les fonctions demandées. 

Si plusieurs fonctions sont imposées, l’unité intermédiaire est soumise aux exigences les plus sévères. 

Le rôle des unités intermédiaires d’un réseau de conduits peut être subdivisé fonctionnellement comme suit: 

- _Fonction de réglage : Le clapet permet le passage du débit demandé ou crée la perte de pression voulue._ 

- _Fonction d’isolement : Le clapet permet ou non le passage de l’air._ 

**1.1.2. Exigences fonctionnelles** 

Les exigences fonctionnelles des clapets sont : isoler et permettre le passage d’air d’une manière réglable.  Les exigences décrites ci-après sont : 

- l’étanchéité 

- les caractéristiques de fonctionnement 

**1.1.2.1. L’étanchéité** 

Voir le point 1.2.1 de l’Art. C12. Par. 7. du présent cahier des charges-type. 

Un clapet qui isole une partie du réseau de conduits d'air doit toujours être de classe 3. 

Un clapet qui isole une partie du réseau de conduits pour des laboratoires (dans un sens plus large: la criminalistique, biologie, ...) ou des locaux d’institutions de santé est conforme à l’exigence d’étanchéité complète (classe 4). 

**1.1.2.2. Caractéristiques de fonctionnement** 

Voir le point 1.2.2 de l’Art. C12. Par. 7. du présent cahier des charges-type. 

**1.1.3. Sens de rotation des lamelles d’après la fonction** 

**1.1.3.1. Clapets de réglage** 

Seule l'utilisation de registres avec lamelles de sens opposés est autorisée. 

**1.1.3.2. Clapets d’isolement** 

L'utilisation de registres avec lamelles parallèles ou de sens opposés est autorisée. 

**1.1.4. Caractéristiques à soumettre à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]** 

**1.1.4.1. Clapets de réglage** 

Voir point 1.3.1. et 1.3.5. de l’Art. C12. Par. 7. du présent cahier des charges-type.

**1.1.4.2. Clapets d’isolement** 

Voir point 1.3.3. de l’Art. C12. Par. 7. du présent cahier des charges-type. 

**1.2. Caractéristiques constructives des clapets** 

Voir point 3. de l’Art. C12. Par. 7. du présent cahier des charges-type. 

**1.3. Mesures acoustiques** 

Si nécessaire, une enveloppe acoustique constituée d'un matériau absorbant acoustique (par exemple de la laine minérale) entouré du côté extérieur d’une protection supplémentaire constituée d’une feuille de 1 mm en acier galvanisé et/ou un silencieux placé en aval, est fournie, placée et toujours incluse dans le prix de l’unité intermédiaire. 

Les exigences acoustiques du chapitre D du présent cahier des charges-type doivent être respectées. 

**1.4. Sélection** 

L'entrepreneur sélectionne l'unité en fonction du débit requis et de la pression régnant dans le conduit. 

Les classes de pression et d’étanchéité exigées pour les unités intermédiaires sont respectivement identiques à celles du conduit d’air dans lequel elles sont placées. 

Avant de commander son matériel, l'entrepreneur doit soumettre une liste des unités sélectionnées au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] pour approbation. 

**2. Unités intermédiaires spécifiques** 

**2.1. Généralités** 

Les exigences détaillées au point 6 de l'art. C14. PAR. 1. sont d’application. 

Si l’unité intermédiaire est motorisée, alors le servomoteur est inclus dans le prix de l'unité concernée. 

**2.2. Clapet de réglage à commande manuelle** 

Les clapets de réglage à commande manuelle sont placés aux endroits adéquats afin d'obtenir un réglage aéraulique précis de l'installation. 

Le clapet est réglable manuellement sans outils spéciaux, et la position peut être bloquée. 

Les clapets de type « registres » se composent de lamelles accouplées par roues dentées de telle manière que les lamelles adjacentes tournent en sens opposés (lors de l’ouverture et de la fermeture). 

Une attention particulière doit être accordée à la mise en place correcte du clapet de réglage (voir Fig. C14.1.-3.) selon les distances minimales à respecter. Si le fabricant prévoit des distances plus importantes, celles-ci doivent être prises en compte. 

**2.2.1. Clapet Iris** 

Il s’agit d’un régulateur de débit concentrique, adapté pour le réglage du débit d’air dans un conduit circulaire. 

Le clapet est équipé de prises de pression extérieures et permet via la mesure de la pression différentielle de déterminer le débit d’air et de le régler manuellement. Ce réglage peut être bloqué après la mesure au moyen d'une vis. 

De par sa construction, ce clapet provoque peu de turbulences et est caractérisé par un faible niveau de bruit.

**2.3. Clapet d’isolement motorisé** 

Ce clapet est actionné au moyen d'un servomoteur commandé par le système de régulation. 

**2.4. Régulateur à débit constant CAV (Constant Air Volume)** 

**2.4.1. Généralités** 

Il s’agit d'un système autorégulant à action mécanique sans énergie extérieure destiné aux installations à débit constant, muni d'un clapet de réglage ajusté par les forces aérodynamiques afin de maintenir le débit constant sur toute la plage de pression différentielle. 

Le caisson et le volet de réglage sont en tôle d’acier galvanisé, les ressorts en acier inoxydable, le soufflet de réglage en polyuréthane et les paliers avec couche de glissement sont constitués de PTFE. 

La différence de pression statique minimale requise à travers le régulateur est maximum de 50 Pa. 

Une attention particulière doit être accordée à la mise en place des régulateurs, les instructions du fabricant doivent être scrupuleusement respectées. 

**2.4.2. Régulateur réglable CAV** 

Le clapet du régulateur est entraîné par une force de fermeture qui est amplifiée par un soufflet, ce dernier agissant simultanément comme un élément atténuateur. La force de fermeture est contrariée par un ressort. Le ressort à lame est réglable de sorte que le clapet de réglage s’ajuste en fonction du changement de la pression différentielle, afin de conserver un débit constant dans une plage de tolérance réduite (+-4%). 

Le régulateur est muni d’un réglage ajustable depuis l’extérieur, il est indépendant de la position de montage et les mécanismes du clapet ne demandent pas d’entretien. Le débit d’air est réglé à l’aide d’un curseur sur une échelle externe. 

**2.4.3. Régulateur circulaire à débit constant CAV** 

Ce régulateur de débit constant pour installation dans un conduit circulaire est réalisé en matière synthétique ignifugée et est muni d'une soupape de pression amortissant les chocs, d’un ressort d'équilibrage, d'un caisson en matière synthétique et de joints d'étanchéité nécessaires. 

Le clapet en matière synthétique avec le ressort d'équilibrage et d'absorption des chocs détermine le débit en fonction de la différence de pression. 

La valeur constante à laquelle le débit doit être maintenu ainsi que la plage de pression dans laquelle le régulateur devra travailler sont transmises au fabricant lors de la commande. 

**2.5. Régulateur motorisé à débit variable VAV (Variable Air Volume)** 

Ce type de régulateur permet le réglage des systèmes à débit variable, aussi bien pour le soufflage que la reprise d’air. Il s’agit d'un caisson avec un clapet (voir le point 1.1.1. ci-dessus) muni d’un capteur intégré qui détermine la pression différentielle moyenne, monté et connecté aux composants en usine. 

Derrière le clapet, se trouvent des tôles de guidage pour l'optimisation acoustique et aérodynamique. Le boîtier du régulateur est constitué d'acier galvanisé et est équipé d'un volet d’inspection pour permettre le nettoyage. Le boîtier est isolé acoustiquement pour empêcher la propagation du bruit aérien dans le conduit et la propagation du son à travers le boîtier. 

La programmation, le réglage et le contrôle aéraulique des débits demandés pour chaque régulateur sont réalisés en usine. Par après, il est possible de mesurer et de modifier les débits maxima et minima sur site. Afin d'ajuster le débit d’air, la position du clapet est modifiée. 

Le débit d'air est linéaire par rapport au signal de commande et indépendant de la pression régnante dans le conduit. Le régulateur fonctionne pour un signal de 0-10 V ou 4 - 20 mA. Le réglage de l'installation doit être effectué de sorte que les valeurs instantanées du débit de pulsion et d'extraction restent identiques et ceci, sur toute la plage de réglage de débit d’air.

La sélection est basée en priorité sur les propriétés acoustiques. De plus la différence de pression statique minimale requise à travers le régulateur est de maximum 50 Pa. 

**2.6. Régulateur de pression statique** 

Sur base des informations fournies par un capteur de pression statique, ce régulateur maintient constante la pression statique dans le conduit. 

Le régulateur de pression est donc toujours utilisé en combinaison avec une mesure de pression statique (station de mesure). Les distances de sécurité doivent être respectées pour garantir une mesure correcte et les dispositions nécessaires sont prises pour pouvoir réaliser une mesure manuelle. 

Le régulateur de pression comprend un capteur de pression, qui commande le servomoteur en fonction des informations provenant du capteur afin d’obtenir la valeur de consigne. Le point de consigne (pression statique) se situe dans une plage de 0 à 1000 Pa, et la pression différentielle maximale à travers le régulateur de pression est de 500 Pa. 

Le capot du régulateur est en acier galvanisé et est muni d'une trappe afin de nettoyer l'ensemble. 

Si nécessaire, il est équipé d'un silencieux afin de satisfaire aux exigences de niveau sonore ambiant. 

**2.7. Clapets coupe-feu** 

Pour les clapets coupe-feu, se référer à l'art. C24. du présent cahier des charges type.
