---
type: document-section
document_id: cct-105
section_id: doc105-tech-0162
ordre_document: 185
titre: ARTICLE C15. PAR. 3. APPLICATIONS DE CUISINE COLLECTIVE
aliases:
  - CCT 105 — HVAC FR 2023 — 185 ARTICLE C15. PAR. 3. APPLICATIONS DE CUISINE COLLECTIVE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/184-article-c15-par-2-unites-intermediaires-de-circuits-d-air|ARTICLE C15. PAR. 2. unites intermédiaires de circuits d’air]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/186-article-c16-filtres-a-air|ARTICLE C16. FILTRES À AIR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 185_article_c15._par._3._applications_de_cuisine_collective.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C15. PAR. 3. APPLICATIONS DE CUISINE COLLECTIVE 

**1. Plafond ventilant** 

**1.1. Généralités** 

Les plafonds ventilants (ou plafonds filtrants) sont prévus pour être placés dans les cuisines, les laveries, etc. 

L’ensemble consiste en une structure autoportante : les éléments sont suspendus à la structure fixe (p. ex. la dalle de plafond en béton) du bâtiment et sont réglables en hauteur. Le raccord du plafond avec les parois latérales est exécuté au moyen de profilés adéquats en acier inoxydable. Des cassettes rectangulaires en acier inoxydable (1.4301 (X5CRNI18-10) ou AISI 304) sont posées sur les profilés porteurs. Elles sont amovibles, peuvent être facilement retirées sans outils à des fins de contrôle et d’entretien et sont lavables au lave-vaisselle industriel.  Les dimensions des cassettes sont limitées à 500 x 500 mm. 

Des cassettes de réserve de chaque type (extraction et pulsion, au minimum 10 pièces de chaque modèle) sont fournies par l’entrepreneur de manière à permettre l’utilisation de la cuisine pendant le nettoyage de cassettes. 

Les zones de pulsion et d’extraction représentées sur les plans sont données à titre indicatif quant à leurs surfaces, elles seront affinées par l’entrepreneur en fonction du matériel qu’il propose en vue d’obtenir un plafond filtrant efficace. 

L’ensemble du plafond filtrant doit présenter une stabilité au feu d’une demi-heure. 

**1.1.1. Cassettes plafonnières** 

Le plafond filtrant comporte trois types d’unités (cassettes) : 

- des unités actives d’extraction 

- des unités actives de pulsion 

- des unités passives 

Les unités actives sont constituées de profilés semi-cylindriques posés en tête-bêche, de façon à former des chicanes sur le trajet de l’air ; le tout étant intégré dans un cadre rigide. Il en résulte un système de séparation basé essentiellement sur l’accélération et le ralentissement du flux d’air, retenant ainsi les particules de graisse, les poussières et autres saletés dans un profilé collecteur. L’effet de condensation engendré par la baisse de température contribue également au dépôt des graisses et de la saleté sur les profilés.  Il sera évité en toutes circonstances que des poussières, des particules de graisse ou toutes autres saletés se déposent dans l’espace au-dessus du plafond filtrant ; le fournisseur le garantit. 

Les caractéristiques auxquelles doivent répondre les cassettes actives d’extraction sont les suivantes : 

- débit d’air au m² de cassettes actives compris entre 200 et 300 m³/h. 

- perte de charge de la cassette limitée à 35 Pa au débit nominal 

- Le rendement de séparation atteint au moins 95 % (selon VDI 2052) pour les particules de graisse de 8µm et plus. 

- Il sera tenu compte, lors du choix du type et du nombre de cassettes, de la plage de débits dans laquelle le rendement des cassettes est garanti, et ce en fonction de la programmation des variations de débit d’air extrait par zone. 

Les caractéristiques auxquelles doivent répondre les cassettes actives de pulsion sont les suivantes : 

- débit d’air au m² de cassettes actives compris entre 200 et 300 m³/h. 

- perte de charge de la cassette limitée à 50 Pa au débit nominal.

Les cassettes passives présentent les mêmes dimensions extérieures que les cassettes actives et sont posées de la même manière, à l’exception des cassettes périphériques dont les dimensions sont adaptées à la situation (le long des murs ou autour des colonnes par exemple). Elles présentent les caractéristiques acoustiques permettant de respecter les niveaux NR imposés. 

**1.1.2. Plénum** 

L’espace entre le plafond filtrant et la dalle de plafond fait office de plénum. Les raccords et pièces ajustées nécessaires pour obtenir un ensemble hermétique entre les différentes unités sont prévus et sont également fabriqués en acier inoxydable (1.4301 (X5CRNI1810) ou AISI 304). 

Une séparation hermétique, exécutée en acier inoxydable (1.4301 (X5CRNI18-10) ou AISI 304), est prévue entre les zones de pulsion, les zones d’extraction et les zones passives. 

**1.2. Éclairage** 

Dans le plafond filtrant sont également intégrés les luminaires des locaux respectifs. Le fournisseur et l’entrepreneur veillent à une bonne répartition lumineuse dans le local et à un niveau d’éclairement d’au moins 500 lux dans les zones de travail. À défaut d’une étude d’éclairage solidement étayée, il est prévu au minimum un luminaire par surface brute au sol de 4 m², sans préjudice de l’exigence de 500 lux. 

Les cassettes dans lesquelles sont intégrés les luminaires possèdent les mêmes dimensions d’encastrement que les cassettes de pulsion et d’extraction, sont interchangeables et conçues spécifiquement pour des applications en cuisine. 

Les luminaires présentent au minimum un indice de protection IP 54 et sont munis d’un carreau de sécurité transparent et antirayure (p. ex. polycarbonate), l’ensemble étant construit et placé de façon à pouvoir remplacer les ampoules sans devoir démonter le luminaire. 

Les caractéristiques photométriques des luminaires sont : 

- minimum 100 lumen/W 

- minimum 500 lux sur le plan de travail 

- durée de vie spécifique d’au moins 20.000 h 

- température de couleur 4000 K 

Le raccordement et la commande de ces luminaires ne sont pas compris dans l’entreprise HVAC. 

**2. Hottes** 

**2.1. Caractéristiques constructives générales** 

**2.1.1. Nombre de zones** 

Quatre types de hottes sont à distinguer. Le choix entre les différents types est déterminé dans les [[concepts/documents-du-marche|Documents du Marché]]. 

**2.1.1.1. Hotte sans compensation** 

Il s’agit d’une hotte à extraction simple : elle dispose uniquement d’une zone d’extraction. (voir Fig. C15.3.-1) 

**2.1.1.2. Hotte à compensation externe** 

L’air extrait est compensé (en partie) en injectant de l’air neuf dans la pièce via le panneau frontal de la hotte. La hotte se compose d’une zone de pulsion et d’une zone d’extraction afin de capter et d’aspirer les flux d’air générés par les appareils de cuisine. L’air de compensation est insufflé dans la pièce via la zone de pulsion. (voir Fig. C15.3.-2)

**2.1.1.3. Hotte à compensation interne (induction)** 

L’air extrait est compensé (en partie) en insufflant de l’air neuf (éventuellement non chauffé) dans l’enceinte de la hotte (enveloppe). La hotte se compose d’une zone de pulsion et d’une zone d’extraction afin de capter, de cantonner et de pousser vers les filtres les flux d’air générés par les appareils de cuisine. (voir Fig. C15.3.-3) 

**2.1.1.4. Hotte à compensation tant interne (induction) qu’externe** 

Cette hotte combine les principes des deux hottes précédentes : elle se compose d’une zone d’extraction et de « deux » zones de pulsion. Les zones de pulsion sont isolées hermétiquement afin de pouvoir utiliser différentes qualités d’air pour la compensation interne et externe. L’auteur de projet indique dans les [[concepts/documents-du-marche|Documents du Marché]] si ces zones de pulsion peuvent n’en former qu’une seule ; à défaut, elles seront isolées l’une de l’autre. (voir Fig. C15.3.-4) 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0480-05.png)


Fig. C15.3.-1                         Fig. C15.3.-2                         Fig. C15.3.-3                         Fig. C15.3.-4 

**2.1.2. Zone(s) de pulsion** 

**Compensation externe :** 

La zone de pulsion pour la compensation externe est munie, sur la face avant, d’une tôle perforée qui assure une distribution égale de l’air, cet air est insufflé de façon à ne provoquer aucun courant d’air gênant en zone occupée (voir chapitre B). 

Des orifices de sortie d’air disposés dans la partie basse de cette zone au niveau du bord inférieur de la hotte servent à maintenir et à cantonner sous la hotte les flux d’air générés par les appareils de cuisine. Grâce à ces ouvertures de sortie, l’air ambiant est induit efficacement vers l’intérieur de la hotte et seule une faible quantité d’air vicié parvient à s’échapper. Elles empêchent également que la chaleur s’échappe de la hotte et réchauffe la cuisine de manière excessive. 

**Compensation interne ou induction :** 

Une certaine quantité d’air est pulsée, sous un angle déterminé, dans la hotte, en direction des filtres via la zone de pulsion pour la compensation interne. 

Au-dessus se trouve une plaque de guidage (ailette) qui guide cet air vers les filtres. Grâce à cette ailette, les vapeurs non aspirées directement sont redirigées vers les filtres. 

**2.1.3. Matériaux** 

Une hotte est fabriquée entièrement en acier inoxydable (1.4301 (X5CRNI18-10) ou AISI 304), d’une épaisseur minimale de 1,25 mm et dont les deux faces sont polies. Tous les éléments, accessoires et moyens de fixation métalliques sont inoxydables ou rendus inoxydables par un procédé adéquat. Les matières synthétiques souples et l’aluminium ne sont pas autorisés. 

L’ensemble est renforcé par des ourlets repliés vers l’intérieur et fixés à l’intérieur à l’aide de rivets  ou d’une soudure par points de sorte que toutes les faces visibles soient entièrement lisses.   La hotte est pourvue des profilés de suspension et de fixation nécessaires.

Le caisson de la hotte est parfaitement rigide et ne vibre pas sous l’action de l’air, il ne peut se déformer par gondolage des parois. 

**2.1.4. Suspension** 

La hotte est suspendue à une hauteur (depuis le dessous de la hotte jusqu’au sol fini) d’environ 2,10 mètres. Les profilés de suspension et de fixation nécessaires sont fixés dans la hotte. 

**2.1.5. Plaques de fermeture** 

La hotte est munie des plaques de fermeture nécessaires dans le même matériau que la hotte entre celle-ci et les murs et plafonds, afin de lui conférer l’apparence d’un ensemble fermé. Un système de plafond peut être facilement raccordé contre la hotte. 

**2.1.6. Éclairage** 

Des luminaires étanches à l’eau et aux poussières (IP65) sont entièrement intégrés et encastrés dans la hotte.  Les luminaires résistent à une température d'utilisation continue de 80°C et ne se déforment pas lors de température de pointe de 130°C. 

Les caractéristiques photométriques des luminaires sont : 

- minimum 100 lumen/W 

- minimum 500 lux sur le plan de travail 

- durée de vie spécifique d’au moins 20.000 h 

- température de couleur 4000 K 

L’éclairage est accessible via une trappe (articulée) afin de faciliter l’entretien et le remplacement des lampes. La trappe est pourvue d’une étanchéité afin d’empêcher toute infiltration d’humidité, de condensation ou d’impuretés dans le luminaire. 

La pose de l’alimentation (des alimentations) et de la commande (des commandes) est prévue via le panneau de commande de la hotte et est incluse dans la présente entreprise. 

**2.1.7. Filtres à graisse** 

Les particules de graisse présentes dans le flux d’air seront séparées avec un rendement d’au moins 95 % (selon VDI 2052) pour les particules de graisse de 8µm et plus. Elles seront ensuite évacuées vers une gouttière de récupération. 

Les filtres présentent une perte de pression maximale de 150 Pa au débit nominal, laquelle, en outre, reste quasi constante et n’augmente donc pas de manière significative avec l’encrassement. 

Les filtres sont entièrement fabriqués en acier inoxydable (1.4301 (X5CRNI18-10) ou AISI 304) et munis de poignées aux endroits nécessaires à leur manipulation (minimum une poignée par série ininterrompue d’éléments de filtre) dans le but de faciliter le retrait à des fins de nettoyage et/ou d’inspection. À cette fin, les filtres sont placés dans une position aisément accessible. Les parties filtrantes sont amovibles, lavables au lave-vaisselle et résistantes aux détergents agressifs. Le porte-filtre est toujours de construction robuste avec des raccords soudés. 

Afin d’accroître la surface du filtre et/ou de diminuer la vitesse de passage d’air, les filtres peuvent être placés en oblique dans la hotte. 

Le type de filtre est déterminé dans le cahier spécial des charges par l’auteur de projet en fonction de l’application spécifique (vitesses d’air, pollution, etc.). En cas d’utilisation d’un filtre en métal déployé, celui-ci est constitué au minimum de 6 couches de métal déployé. Si les [[concepts/documents-du-marche|Documents du Marché]] ne prescrivent pas le type de filtre, des filtres à chicanes sont utilisés pour les vitesses jusqu’à 0,8 m/s inclus, et des filtres en métal déployé sont utilisés pour les vitesses entre 0,9 et 2 m/s.

**2.1.8. Commande** 

Toutes les dispositions sont prises pour que la sécurité du personnel reste garantie à tout moment. La commande de l’éclairage et de la ventilation sera de type hermétique dans la cuisine, assurant le fonctionnement via des relais, de manière à ce que l’appareillage reste simple et sobre. 

**2.1.9. Dimensions** 

Les dimensions et l’emplacement des hottes indiqués dans les [[concepts/documents-du-marche|Documents du Marché]] sont approximatifs et doivent donc, si nécessaire, être adaptés par l’entrepreneur sans supplément de prix afin de répondre à la configuration définitive de la cuisine. 

**2.2. Hotte pour la séparation des graisses** 

La hotte pour la séparation des graisses convient à tous types d’appareils de cuisson, de rôtissage, de friture, de grillade et de cuisine, elle empêche la diffusion de la chaleur et des salissures produites par ces processus. 

Une gouttière périphérique recueille les graisses et la condensation. Celles-ci sont évacuées vers un bac à graisse muni d’un bouchon de vidange verrouillable. 

**2.2.1. Post-traitement** 

Si les [[concepts/documents-du-marche|Documents du Marché]] l’exigent, la hotte est munie d’un système de post-traitement de l’air extrait. Si un système de récupération de chaleur est placé en aval de la hotte, ce post-traitement doit toujours être prévu. Ce post-traitement est placé tout juste après les filtres. 

**2.2.1.1. Filtration UV** 

La filtration UV assure une photolyse continue, ce qui limite la charge de contamination. La filtration UV consiste en différentes lampes adaptées en longueur et en nombre au débit d’air à traiter. 

Un filtre adapté supplémentaire doit être prévu obligatoirement en amont des lampes UV. 

L’ensemble des lampes UV est intégré dans un compartiment en acier inoxydable. Une trappe permet une bonne accessibilité aux lampes UV, lesquelles sont fixées elles-mêmes sur un support amovible. 

**2.2.1.2. Ozone** 

De l’ozone (O³) est ajouté au flux d’air au plus proche de la hotte. La quantité à ajouter est proportionnelle au débit d’air de la hotte. 

**2.3. Hotte pour la séparation de l’humidité (hotte à condensation)** 

Il s’agit d’une hotte conçue spécifiquement pour la condensation et l’évacuation de la vapeur d’eau générée par les appareils de cuisine à faible émission de graisses tels que les lave-vaisselles industriels, les marmites, etc. L’élimination de l’humidité prime sur la séparation et l’élimination des (particules de) graisses. 

La condensation est facilitée par l’utilisation de déflecteurs et de capteurs internes de condensation. Ces capteurs sont amovibles pour permettre l’accès à l’intérieur du caisson de la hotte. 

Une gouttière de condensation à double plis avec système d’évacuation est placée tout autour. Les coins sont soudés et polis.  Toutes les tuyauteries et les raccordements de l’évacuation des condensats de cette gouttière et le raccordement de l’évacuation des condensats à l’égout, y compris le siphon font partie de la présente entreprise.  La partie visible sera en acier inoxydable. 

**2.4. Installation d’extinction automatique** 

Si les [[concepts/documents-du-marche|Documents du Marché]] le demandent, la hotte est munie d’une installation d’extinction automatique.

Cette installation d’extinction automatique est axée spécifiquement sur les risques en cuisine : 

- friteuses, grills, sauteuses et fourneaux de cuisine 

- hottes et filtres à graisse 

- conduits d’évacuation 

- etc. 

**2.4.1. Agent d’extinction** 

Les [[concepts/documents-du-marche|Documents du Marché]] précisent le principe d’extinction et l’agent d’extinction correspondant. Il peut s’agir d’une solution, d’une pulvérisation d’eau ou d’une combinaison des deux. 

L’agent d’extinction utilisé n’est toxique ni pour l’homme ni pour les denrées alimentaires et se nettoie facilement. 

**2.4.1.1. Solution** 

L’extinction se produit par la pulvérisation d’une solution (p. ex. carbonate de potassium dans l’eau). La surface en feu est rapidement refroidie et la solution se déverse sur la graisse chaude par saponification, formant ainsi un tapis de mousse sur la graisse. Cette couche de mousse savonneuse agit comme un isolateur entre la graisse brûlante et l’air et empêche les vapeurs inflammables de s’échapper. La couche de mousse savonneuse étouffe donc le feu et empêche la réignition des flammes. 

Pendant l’extinction, la hotte d’aspiration en question reste en fonctionnement afin de favoriser l’écoulement de l’agent d’extinction dans les conduits, de renforcer l’effet de refroidissement et d’aspirer les fumées. La pulsion de compensation/d’induction est quant à elle arrêtée.  En outre, les propriétés de détergent de la solution facilitent le nettoyage après un incendie. 

**2.4.1.2. Pulvérisation d’eau** 

L’extinction se fait par pulvérisation fine d’eau. L’agent d’extinction est pulvérisé sur la surface en feu, ce qui, du fait de la grande surface de refroidissement du liquide, éteint les flammes ; la forte dilatation de l’eau évaporée déplace l’oxygène et un nouvel incendie est évité. 

**2.4.2. Fonctionnement** 

L’extinction doit avoir lieu simultanément aussi bien sur les appareils de cuisine que dans la hotte et les conduits d’évacuation. 

L’ensemble du système fonctionne de manière autonome et ne requiert aucune source d’énergie externe. 

**2.4.2.1. Réserve et distribution** 

L’agent d’extinction est conditionné dans une bouteille ou dans une batterie de bouteilles. La bouteille est sous pression ou peut être mise sous pression au moyen d’un réservoir de gaz inerte. La pression du système de pressurisation est toujours lisible sur un manomètre. 

L’agent d’extinction est distribué via un réseau de tuyauteries à partir des bouteilles vers les dispositifs de pulvérisation. Ce réseau de canalisations consiste en tubes en acier sans soudure, à peindre en couleur argentée. 

En fonction de l’application, différents types de dispositifs de pulvérisation sont utilisés. Chaque gicleur est muni d’un petit filtre intégré en acier inoxydable et d’une pellicule de protection afin d’éviter l’infiltration de graisse. 

Le système est muni d’un régulateur de pression, ce qui permet de maintenir un débit constant d’agent d’extinction au niveau des dispositifs de pulvérisation. 

**2.4.2.2. Commande** 

La commande automatique se fait au moyen de détecteurs munis d’un fusible, dont le type est adapté au risque, et placés dans la hotte ou le plafond filtrant et au-dessus des appareils à protéger.

Les fusibles sont reliés entre eux et au déclencheur par un câble inoxydable protégé par un tube en acier galvanisé et guidé par poulies à câbles pour les changements de direction. 

Un déclenchement manuel est possible via une commande de secours mécanique placée à proximité immédiate de la (des) hotte(s) à protéger et agissant directement sur le déclencheur. Les locaux accessibles à des personnes non autorisées (détenus, patients psychiatriques, illégaux, etc.) constituent l’exception à cette règle ; dans ce cas, la commande de secours manuelle est placée hors de portée des personnes non autorisées (par exemple dans le local le plus proche d’un superviseur). 

**2.4.2.3. Contacts auxiliaires** 

En cas de déclenchement de l’installation d’extinction automatique, l’alimentation en énergie (électricité et/ou gaz) de l’appareil de cuisine concerné sera également systématiquement coupée au moyen d’un relais et/ou d’une électrovanne gaz. L’installateur prévoit les contacts libres de potentiel nécessaires à cet effet. En cas de fonctionnement de l’installation d’extinction, ceci est également signalé via ces contacts sur le système de gestion du bâtiment. 

**2.4.2.4. Centrale d’extinction** 

Une armoire en acier inoxydable contenant une majorité des éléments mentionnés ci-dessus est prévue. Sur le chantier, cette armoire, déjà assemblée en usine conformément à son application, n’a plus qu’à être intégrée dans le système. 

Cette armoire contient : 

- la réserve d’agent d’extinction ; 

- le mécanisme de déclenchement automatique sans énergie externe ; 

- un réservoir sous pression de gaz inerte (si l’agent d’extinction n’est pas lui-même sous pression) ; 

- un régulateur de pression permettant une pulvérisation régulière de l’agent d’extinction ; 

- le nombre nécessaire de contacts libres de potentiel ; 

- un manomètre clairement lisible sur le système de pressurisation en question ; 

- une lecture commutée mécaniquement permettant de lire si le système est « armé » ou « en fonctionnement » ; 

- un manuel sommaire établi dans la ou les langues réglementaires des [[concepts/documents-du-marche|Documents du Marché]], attaché de façon indissociable à l’armoire ; 

- un journal de bord concernant l’entretien, les recharges, les incidents, les contrôles, etc. 

**Liste non limitative** 

**2.4.3. Placement** 

L’intégration de détecteurs, de gicleurs et d’un réseau de tuyauteries de distribution dans les hottes et le plafond filtrant doit se faire en étroite coordination avec les fournisseurs (et/ou les fabricants) des matériaux en question, avec les fournisseurs (et/ou les fabricants) des appareils de cuisine à protéger et avec les autres lots. L’ensemble du système d’extinction est agréé par l’ANPI. 

L’entreprise comprend également les frais de réception par Organisme agréé de l'installation avant réception provisoire. La réception par Organisme agréé porte en particulier sur les automatismes de coupure des alimentations.
