---
type: document-section
document_id: cct-105
section_id: doc105-tech-0164
ordre_document: 187
titre: ARTICLE C16. PAR. 0. Références normatives
aliases:
  - CCT 105 — HVAC FR 2023 — 187 ARTICLE C16. PAR. 0. Références normatives
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/186-article-c16-filtres-a-air|ARTICLE C16. FILTRES À AIR]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/188-article-c16-par-1-generalites|ARTICLE C16. PAR. 1. Généralités]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 187_article_c16._par._0._références_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C16. PAR. 0. RÉFÉRENCES NORMATIVES 

Les principales normes relatives au champ d’application du présent article sont les suivantes : 

|**Norme**|**Titre**|**Date**|
|---|---|---|
|NBN EN 15805|Filtres à air de ventilation générale pour l'élimination des<br>particules-Dimensions normalisées|12/2021|
|NBN EN ISO<br>16890-1|Filtres à air de ventilation générale

- Partie 1 : Spécifications<br>techniques, exigences et système de classification fondé sur<br>l'efficacité des particules en suspension (_e_PM) (ISO 16890-1<br>:2016)|01/2017|
|NBN EN ISO<br>16890-2|Filtres à air de ventilation générale

- Partie 2 : Mesurage de<br>l'efficacité spectrale et de la résistance à l'écoulement de l'air<br>(ISO 16890-2 :2022)|09/2022|
|NBN EN ISO<br>16890-3|Filtres à air de ventilation générale

- Partie 3 : Détermination de<br>l'efficacité gravimétrique et de la résistance à l'écoulement de l'air<br>par rapport à la quantité de poussière d'essai retenue (ISO<br>16890-3 :2016)|01/2017|
|NBN EN ISO<br>16890-4|Filtres à air de ventilation générale

- Partie 4 : Méthode de<br>conditionnement afin de déterminer l'efficacité spectrale minimum<br>d'essai (ISO 16890-4 :2022)|09/2022|
|NBN EN 1822-1|Filtres à air à haute efficacité (EPA, HEPA et ULPA)

- Partie 1 :<br>Classification, essais de performance et marquage|05/2019|
|NBN EN ISO<br>29463-2|Filtres à haut rendement et filtres pour l'élimination des particules<br>dans l'air

- Partie 2 : Production d'aérosol, équipement de<br>mesure et statistique de comptage de particules (ISO 29463-2<br>:2011)|11/2018|
|NBN EN ISO<br>29463-3|Filtres à haut rendement et filtres pour l'élimination des particules<br>dans l'air

- Partie 3 : Méthode d'essai des filtres à feuille plate<br>(ISO 29463-3 :2011)|11/2018|
|NBN EN ISO<br>29463-4|Filtres à haut rendement et filtres pour l'élimination des particules<br>dans l'air

- Partie 4 : Méthode d'essai pour déterminer<br>l'étanchéité de l'élément filtrant (méthode scan) (ISO 29463-4<br>:2011)|11/2018|
|NBN EN ISO<br>29463-5|Filtres à haut rendement et filtres pour l'élimination des particules<br>dans l'air

- Partie 5 : Méthode d'essai des éléments filtrants (ISO<br>29463-5 :2011)|04/2022|
|NBN EN ISO<br>14644-1|Salles propres et environnements maîtrisés apparentés

- Partie 1<br>: Classification de la propreté particulaire de l'air (ISO 14644-1<br>:2015)|01/2016|
|NBN EN ISO<br>14644-3|Salles propres et environnements maîtrisés apparentés

- Partie 3<br>: Méthodes d'essai (ISO 14644-3 :2019, Version corrigée 2020-<br>06)|11/2019|
|NBN EN ISO<br>14644-4|Salles propres et environnements maîtrisés apparentés

- Partie 4<br>: Conception, construction et mise en service (ISO 14644-4<br>:2022)|12/2022|
|NBN EN ISO<br>29464|Épuration de l’air et autres gaz – Terminologie (ISO 29464 :2017)|11/2019|
|NBN EN ISO<br>10121-1|Méthodes d'essai pour l'évaluation de la performance des<br>médias et des dispositifs de filtration moléculaire pour la<br>ventilation générale

- Partie 1: Médias de filtration moléculaire<br>(GPACM) (ISO 10121-1:2014)|04/2014|
|NBN EN ISO<br>10121-2|Méthodes d'essai pour l'évaluation de la performance des<br>médias et des dispositifs de filtration moléculaire pour la<br>ventilation générale

- Partie 2: Dispositifs de filtration moléculaire<br>(GPACD) (ISO 10121-2:2013)|06/2013|

|NBN EN ISO<br>10121-3|Méthodes d’essai pour l’évaluation de la performance des<br>médias et des dispositifs de filtration moléculaire pour la<br>ventilation générale

- Partie 3: Système de classification pour les<br>GPACD appliqués au traitement de l’air extérieur (ISO 10121-<br>3:2022)|10/2022|
|---|---|---|
|NBN EN ISO<br>15858|Appareil UV-C

- Information sur la sécurité

- Limites admissibles<br>pour l'exposition humaine ISO 15858 :2016)|09/2016|
|s documents suivants sont également pris comme référence dans le présent texte :|||
|EUROVENT<br>4/21|Energy Efficiency Evaluation of Air Filters for General Ventilation<br>Purposes-Fourth Edition|11/2019|



Les documents suivants sont également pris comme référence dans le présent texte :
