---
type: document-section
document_id: cct-105
section_id: doc105-tech-0166
ordre_document: 189
titre: ARTICLE C16. PAR. 2. Terminologie
aliases:
  - CCT 105 — HVAC FR 2023 — 189 ARTICLE C16. PAR. 2. Terminologie
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/188-article-c16-par-1-generalites|ARTICLE C16. PAR. 1. Généralités]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/190-article-c16-par-3-classification-des-filtres-a-air|ARTICLE C16. PAR. 3. Classification des filtres à air]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 189_article_c16._par._2._terminologie.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C16. PAR. 2. TERMINOLOGIE 

**1. Généralités** 

Sauf mention contraire, la terminologie et les symboles utilisés dans le présent texte sont conformes aux normes suivantes : 

|<br>es suivantes :||
|---|---|
|Généralités|NBN EN ISO 29464|
|Pour les filtres à air de ventilation générale|NBN EN ISO 16890|
|Pour des filtres à air à haute efficacité|NBN EN 1822-1|



Par « filtre » ou « filtre complet », on entend l’ensemble comprenant l’armature fixée à demeure dans l’installation et la partie remplaçable du filtre. 

Par « élément de filtre » ou « élément filtrant » on entend une partie remplaçable d’un filtre, comprenant un médium filtrant (ou matière filtrante) et un support indissociable. 

Le « débit de service » est le débit d’air destiné à traverser le filtre dans l’installation où celui-ci est placé. En cas de système de ventilation à débit variable, il sera tenu compte du débit d’air maximum traversant le filtre en fonctionnement. 

Le « débit nominal » d’un filtre est le débit spécifié par le fabricant pour lequel les caractéristiques annoncées du filtre sont garanties (classification, pression différentielle, …). Pour les filtres classés selon NBN EN ISO 16890, le débit nominal d’un filtre de section frontale 592 mm x 592 mm (à placer dans un cadre de maintien de 610 mm x 610 mm) est par défaut son débit d’essai, à savoir 3400 m³/h. Pour les filtres à air à haute efficacité (selon NBN EN 1822-1), le débit nominal est indiqué dans le procès-verbal d’essai du filtre. 

Dans les installations de ventilation, les filtres sont utilisés comme « préfiltre », « filtre principal » et « filtre final ». Les préfiltres retiennent les poussières grossières et de taille moyenne, les filtres principaux retiennent les particules plus fines et les filtres finaux sont utilisés lorsqu’une filtration à haute efficacité est nécessaire. Lorsque la fonction de préfiltre est assurée par le filtre principal, on parle de « filtration à un étage ». Lorsqu’un préfiltre et un filtre principal sont placés, on parle de « filtration à deux étages ». 

**2. Facteur de forme** 

Dans les installations de traitement de l'air, les filtres se présentent sous trois formes : filtres à panneaux, filtres à poches ou filtres compacts. 

Le rapport entre la surface effective du médium filtrant et la surface frontale du filtre est maximalisé en utilisant respectivement pour ces trois formes de filtres : 

   - soit un médium filtrant plié (plis) ; 

   - soit des poches plus nombreuses ou plus longue ; 

- soit un médium plié en accordéon (miniplis) et fixé dans un cadre de protection. 

- Dans ce dernier cas, les cadres sont souvent assemblés en forme de V. 

Les filtres à panneaux dont le médium n’est pas plié sont appelés filtres plans. Les filtres plans ne sont pas utilisés dans les groupes de traitement de l’air, mais uniquement dans les unités terminales de chauffage et de refroidissement (voir article C10). 

Les filtres compacts et les filtres à haute efficacité sont tous deux construits selon le principe des miniplis, bien que les filtres compacts en ce qui concerne l’efficacité appartiennent aux filtres à air pour la ventilation générale.

**3. Abréviations** 

Dans le présent article, les abréviations suivantes sont utilisées : 

|PM|Particules|
|---|---|
|EPA|Filtres particulaires efficaces|
|HEPA|Filtres particulaires à très haute efficacité|
|ULPA|Filtres particulaires à très faible pénétration|
|MPPS|Taille des particules pour laquelle la pénétration<br>est la plus élevée|
