---
type: document-section
document_id: cct-105
section_id: doc105-tech-0167
ordre_document: 190
titre: ARTICLE C16. PAR. 3. Classification des filtres à air
aliases:
  - CCT 105 — HVAC FR 2023 — 190 ARTICLE C16. PAR. 3. Classification des filtres à air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/189-article-c16-par-2-terminologie|ARTICLE C16. PAR. 2. Terminologie]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/191-article-c16-par-4-essais|ARTICLE C16. PAR. 4. Essais]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 190_article_c16._par._3._classification_des_filtres_à_air.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C16. PAR. 3. CLASSIFICATION DES FILTRES À AIR 

**1. Généralités** 

Les filtres à air sont classés en groupes et en classes selon leurs performances de filtration. On distingue les groupes suivants : 

Filtres à air de ventilation générale : 

• Groupe **ISO grossier** : filtres grossiers • Groupes **ISO** _**e**_ **PM10 et ISO** _**e**_ **PM2,5** :  filtres moyens • Groupe **ISO** _**e**_ **PM1** : filtres fins Filtres à air à haute efficacité : • Groupe **E** : filtres particulaires efficaces (EPA) • Groupe **H** : filtres particulaires à très haute efficacité (HEPA) • Groupe **U** : filtres particulaires à très faible pénétration (ULPA). 

Filtres à air à haute efficacité : 

Dans chaque groupe sont définies plusieurs classes ; les classes recommandées par le présent cahier des charges-type sont détaillées ci-dessous. 

**2. Groupes ISO grossier et ISO** _**e**_ **PM** 

Les filtres à air de ventilation générale sont classés en 4 groupes et 49 classes et testés suivant la norme NBN EN ISO 16890. 

La classification est basée sur la proportion en masse de particules de classe de taille PM1, PM2,5 et PM10 que le filtre peut capturer dans l’air. PM signifie « matière particulaire », le nombre « x » indique la taille des particules de poussière dans la classe donnée, entre 0,3 μm et x μm.  Un filtre d’une certaine classe capture au moins 50 % en masse des particules de cette classe. 

Les filtres qui ne peuvent pas capturer 50% en masse de particules de poussière PM10 sont classés en fonction de leur efficacité gravimétrique initiale. 

Le tableau ci-dessous reprend une sélection de classes de filtres auxquelles le présent texte fait référence. 

|<br>référence.|||||||
|---|---|---|---|---|---|---|
|Groupe de<br>filtre|Classe de filtre||Exigence|||_Ancienne_<br>_classe de_<br>_filtre (selon_<br>_EN 779)_|
|||_e_PM1|_e_PM2,5|_e_PM10|Efficacité<br>gravimétrique<br>initiale||
|ISO<br>grossier|Grossier 30%<br>Grossier 40%<br>Grossier 50%<br>Grossier 65%|-<br>-<br>-<br>-|-<br>-<br>-<br>-|-<br>-<br>-<br>-|≥ 30 %<br>≥ 40 %<br>≥ 50 %<br>≥65 %|_G1_<br>_G2_<br>_G3_<br>_G4_|
|ISO_e_PM10|_e_PM1050%|-|-|≥50 %|-|_M5_|
|ISO_e_PM2,5|_e_PM2,550%|-|≥50 %|-|-|_M6_|
|ISO_e_PM1|_e_PM150%<br>_e_PM160%<br>_e_PM170%<br>_e_PM180%|≥ 50 %<br>≥ 60 %<br>≥ 70 %<br>≥80 %|-<br>-<br>-<br>-|-<br>-<br>-<br>-|-<br>-<br>-<br>-|_-_<br>_F7_<br>_F8_<br>_F9_|



Tableau C16.3.-1 : Classification des filtres à air selon NBN EN ISO 16890. 

Dans ce tableau, les références à l’ancienne norme NBN EN 779 :2012 ( _Filtres à air de ventilation générale pour l'élimination des particules - Détermination des performances de filtration_ ) sont données à titre purement informatif. Lorsque, dans un article du présent cahier des charges-type ou un autre document contractuel, il est fait référence à une ancienne classification selon EN 779, il faut entendre par là la référence à la classe de filtre selon NBN EN ISO 16890 correspondante se trouvant sur la même ligne du tableau C16.3-1.

**3. Groupes E, H et U** 

Les filtres particulaires efficaces (EPA, groupe E), à très haute efficacité (filtres HEPA, groupe H) et à très faible pénétration (filtres ULPA, groupe U) sont classés suivant la norme NBN EN 1822-1. Le tableau suivant détermine les différentes classes en fonction des résultats aux essais décrits dans les normes NBN EN ISO 29463-2 à 5 : 

|Groupe de<br>filtre|Classe de<br>filtre|Valeur|globale|Valeur locale|Valeur locale|
|---|---|---|---|---|---|
|||Efficacité<br>E (%)|Pénétration<br>P (%)|Efficacité<br>E (%)|Pénétration<br>P (%)|
|EPA (E)|**E10**<br>**E11**<br>**E12**|≥ 85<br>≥ 95<br>≥99.5|≤ 15<br>≤   5<br>≤0.5|-<br>-<br>-|-<br>-<br>-|
|HEPA (H)|**H13**<br>**H14**|≥ 99.95<br>≥99.995|≤   0.05<br>≤0.005|≥ 99.75<br>≥99.975|≤ 0.25<br>≤0.025|
|ULPA (U)|**U15**<br>**U16**<br>**U17**|≥ 99.999 5<br>≥ 99.999 95<br>≥99.999 995|≤   0.000 5<br>≤   0.000 05<br>≤0.000 005|≥ 99.997 5<br>≥ 99.999 75<br>≥99.999 9|≤ 0.002 5<br>≤ 0.000 25<br>≤0.000 1|



Tableau C16.3. -2 : Classification des filtres à air selon NBN EN 1822-1. 

Les essais sont réalisés avec un aérosol dont le diamètre moyen des particules correspond, pour le médium filtrant testé, à la dimension des particules pour laquelle la pénétration est la plus élevée (MPPS).
