---
type: document-section
document_id: cct-105
section_id: doc105-tech-0168
ordre_document: 191
titre: ARTICLE C16. PAR. 4. Essais
aliases:
  - CCT 105 — HVAC FR 2023 — 191 ARTICLE C16. PAR. 4. Essais
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/190-article-c16-par-3-classification-des-filtres-a-air|ARTICLE C16. PAR. 3. Classification des filtres à air]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/192-article-c16-par-5-caracteristiques-de-fonctionnement|ARTICLE C16. PAR. 5. Caractéristiques de fonctionnement]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 191_article_c16._par._4._essais.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C16. PAR. 4. ESSAIS 

**1. Essais en laboratoire** 

**1.1. Généralités** 

Les essais en laboratoire sont effectués par un organisme agréé, suivant la norme NBN EN ISO 16890 (pour les filtres des groupes ISO grossier et ISO ePM) ou NBN EN ISO 29463-2 à 5 (pour les filtres des groupes E, H et U). 

**1.2. Filtres des groupes ISO grossier et ISO ePM** 

Pour les filtres des groupes ISO grossier et ISO ePM, l’adjudicataire fournit avant l’approvisionnement des filtres sur le chantier le procès-verbal d’essai suivant NBN EN ISO 16890 d’un filtre identique à ceux qu’il propose d’installer. L’adjudicataire fournit au minimum une copie de la page de la section récapitulative du rapport de performances (voir figure 2 de la NBN EN ISO 16890-1), l’entièreté du rapport d’essai étant fourni à la demande du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

Toutefois, pour les filtres classés Eurovent dont les références exactes sont fournies, les documents justificatifs dont question ci-dessus ne sont produits par l’adjudicataire que sur demande explicite du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

**Filtres à panneaux :** 

Si le filtre à installer est constitué de parties identiques, un procès-verbal d’essai relatif à une telle partie suffit. 

**Filtres à poches et filtres compacts :** 

Si le filtre à installer est constitué de parties appartenant toutes à une même famille, un procès-verbal d’essai relatif à un filtre représentatif de cette famille suffit. 

On entend par « famille » de filtres à poches (ou de filtres compacts) un ensemble de filtres qui répond à toutes les exigences suivantes : 

- les média filtrants sont de même nature 

- la profondeur de poches (ou la profondeur le l’élément filtrant) est identique 

- le rapport « r » du nombre de poches (ou du nombre d’éléments) à la largeur frontale est constant. Une tolérance de 5 % est admise par rapport à la valeur r du filtre essayé. 

**1.3. Filtres des groupes E, H et U** 

Pour les filtres des groupes E, H et U, le fabricant fait réaliser des essais sur échantillons de médium filtrant pour déterminer leur efficacité ainsi que la taille de particules pour laquelle la pénétration est la plus élevée (MPPS). 

Pour les filtres du groupe E, les essais d’efficacité sont réalisés de manière statistique selon NBN EN ISO 29463-5 et non sur chaque filtre pris individuellement. L’adjudicataire fournit un certificat d’essai de type. 

Pour les filtres des groupes H et U, l’adjudicataire fournit le procès-verbal d’essai d’étanchéité et d’efficacité du filtre qu’il propose d’installer, suivant NBN EN ISO 29463-2 à 5. Le rapport d’essai comporte notamment : le numéro de série, les efficacités locale et globale ainsi que la pression différentielle au débit nominal. 

Il est bien entendu que c’est le filtre à installer, considéré individuellement, et non un filtre de mêmes marque et type, qui fait l’objet de l’essai. 

Le procès-verbal est fourni au plus tard en même temps que le filtre concerné. 

De plus, le cadre du filtre porte la mention du numéro de série du filtre, de son débit d’essai (ou de l’essai de type pour les filtres du groupe E) et de sa classe selon NBN EN 1822-1.

**2. Essais in situ pour les filtres à haute efficacité** 

Pour les filtres des groupes H et U, l’adjudicataire procède in situ, immédiatement avant la première réception provisoire de l’installation, à un essai d’efficacité locale (contrôle de fuites) suivant NBN EN ISO 14644-3 (voir notamment point 4.2.7 et annexe B.7). L’aérosol utilisé (par ex DEHS) est choisi en fonction de l’application; il ne peut contaminer le filtre, l’installation ou les locaux desservis. 

Ces essais ne doivent pas être effectués pour les filtres du groupe E pour lesquels les essais de laboratoire mentionnés ci-dessus au paragraphe 1.3 sont suffisants ; voir également le tableau C16.3.-2. 

En outre, les tests ne doivent pas être confondus avec les tests décrits à l’art. C12 PAR 4.1.2 en ce qui concerne les essais de dérivation pour les groupes de traitement de l’air applicables aux filtres à air pour la ventilation générale, et par extension pour tous les filtres (y compris ceux du groupe E) qui sont placés dans des groupes de traitement d’air. 

Sauf indications contraires au cahier spécial des charges, l'entrepreneur convient avec le pouvoir adjudicateur de la méthode d'essai souhaitée. L’adjudicataire soumet le protocole d'essai pour approbation. A l’issue des essais, il fournit un rapport d’essais détaillé. 

Les aménagements nécessaires pour effectuer les essais, notamment les orifices pour l'injection et les mesures, sont à charge de l’adjudicataire et sont étudiés et soumis à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] avant exécution. Ces dispositions permettront également d'effectuer des tests périodiques ultérieurement. 

Tous ces essais sont supervisés par le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] qui conserve toujours le droit à faire réaliser des essais supplémentaires par un organisme externe. 

Si ces tests supplémentaires ne sont pas satisfaisants, le coût en sera supporté par l’adjudicataire.
