---
type: document-section
document_id: cct-105
section_id: doc105-tech-0170
ordre_document: 193
titre: ARTICLE C16. PAR. 6. Clauses techniques
aliases:
  - CCT 105 — HVAC FR 2023 — 193 ARTICLE C16. PAR. 6. Clauses techniques
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/192-article-c16-par-5-caracteristiques-de-fonctionnement|ARTICLE C16. PAR. 5. Caractéristiques de fonctionnement]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/194-article-c16-par-7-cas-particuliers|ARTICLE C16. PAR. 7. Cas particuliers]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 193_article_c16._par._6._clauses_techniques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C16. PAR. 6. CLAUSES TECHNIQUES 

**1. Exigences constructives** 

Les filtres nettoyables sont interdits ; sauf indication contraire dans les [[concepts/documents-du-marche|Documents du Marché]], seuls les filtres jetables sont autorisés. 

Dans sa documentation technique, le fabricant précise les instructions et recommandations relatives à la mise au rebut en fin de vie des filtres (éléments éventuellement recyclables, incinérables, …). 

Les filtres sont conçus ou marqués de manière à empêcher un montage incorrect. 

Les filtres remplissent normalement leur fonction et ne peuvent ni se déformer ni se corroder dans des conditions normales d’utilisation (conditions de température, humidité, atmosphère corrosive, contraintes mécaniques, …) et notamment lorsqu’ils sont soumis aux sollicitations suivantes : 

- température constante quelconque comprise entre -10°C et 70°C ; 

- humidité relative constante quelconque comprise entre 0 et 90% ; 

- débit de service égal à 1,25 fois le débit nominal (filtre propre) ; 

- pression différentielle de 300 Pa (filtre sale) pour les groupes ISO grossier et ISO ePM. 

Les matériaux et composants constituant les filtres sont non friables, imputrescibles, hydrophobes et ne peuvent constituer de potentiels nutriments aux micro-organismes. 

Les média filtrants sont secs, c’est-à-dire que la rétention des particules est assurée sans le concours d’aucun humidifiant ni traitement bactéricide ou fongicide, qu’il soit appliqué lors de la fabrication ou de la mise en service. 

Pour les filtres à haute efficacité (groupes E, H et U), seule la fibre de verre est acceptée comme média filtrant. 

Si, pour des raisons techniques de fabrication du filtre, le médium est perforé, les perforations sont obturées de telle manière que, durant toute la vie de l’élément filtrant, aucun passage d’air non filtré n’apparaisse. 

La poussière ou les fibres libérées par le médium filtrant dans l’air filtré ne peuvent constituer de danger ou de nuisance pour les personnes ou les objets exposés à l’air filtré. 

Dans les filtres à panneaux et filtres compacts, le médium filtrant est supporté au moins sur sa face aval par un élément empêchant sa déformation par la pression, ou la conception du filtre est telle que toute déformation du médium filtrant soit évitée dans la plage de pression différentielle autorisée. 

Dans les filtres à poches, celles-ci ne peuvent, sous l’effet du passage de l’air, se déformer de manière telle que les poches juxtaposées viennent à se toucher, réduisant ainsi la surface filtrante effective. 

**2. Choix du type de filtre (facteur de forme)** 

Pour les filtres de ventilation générale, il sera toujours utilisé en priorité et dans la mesure du possible comme préfiltre ou filtre unique d’une unité de traitement d’air des filtres à poches. 

Compte tenu du risque de colmatage des plis par des particules de poussière plus grosses, les filtres à miniplis sont toujours précédés d’un filtre de classe minimale ePM10. 

**3. Fourniture et placement** 

L’adjudicataire veille à ce que, dans le système de ventilation, le sens du flux d’air à travers les filtres ne puisse en aucun cas être inversé.

Les filtres sont constitués d’éléments filtrants (panneaux, poches, ...) fixes montés dans une armature rigide (châssis fixe). Les éléments amovibles sont montés dans l’armature fixe avec joints et dispositifs de fixation, tels qu’il ne se produise pas de fuite d’air non filtré (voir les exigences de l’art. C12. PAR. 4) et que le remplacement des éléments filtrants reste aisé. 

Les éléments amovibles (cadres de protection des filtres) ont des dimensions frontales hors-tout, sur base de la NBN EN 15805. Seules les dimensions suivantes sont admises : 

`o` Largeur : 287, 490 ou 592 mm ; 

`o` Hauteur : 287 ou 592 ou 892 mm ; la tolérance admise sur chaque côté étant de +3 mm / -2 mm. 

Les cadres de maintien pour ces éléments amovibles ont des dimensions (largeur et hauteur) supérieures de 18 mm aux dimensions mentionnées ci-dessus. Pour les cadres de maintien, la tolérance admise sur chaque côté étant de +0 mm / -2 mm. 

L’épaisseur privilégiée du cadre de protection est de 25 mm +/- 0,5 mm; la largeur doit être au moins de 16 mm. 

**Les filtres à poches sont toujours placés de manière à ce que les poches soient positionnées verticalement** .** 

Les filtres sont placés dans des caissons étanches, munis d’accès de visite dont les dimensions et les emplacements sont tels que l’accès aux éléments filtrants, l’enlèvement et le placement de ceux-ci soient aisés. 

Le montage et le démontage des filtres s’opèrent du côté air sale ou latéralement (glissières). L’utilisation de glissières est interdite pour les filtres du groupe _e_ PM, à moins d’être équipées d’un dispositif de serrage avec joint étanche. 

Un espace suffisant est prévu pour le remplacement des filtres, en tenant compte le cas échéant des techniques de remplacement spécifiques (par exemple, Bag In Bag Out). Il doit être possible d'effectuer ce travail en toute sécurité (par exemple, installations pour le travail en hauteur).  Voir également les paragraphes 4 et 5 de l'article B4. 

Pour placer les filtres classés ISO ePM, une section filtrante suffisamment longue pour accueillir des filtres d’une longueur de 70 cm sera prévue. 

Lors de la mise en route des ventilateurs, des filtres seront toujours installés pour limiter l’encrassement de l'installation de traitement de l'air. Ces filtres seront remplacés par un nouveau jeu après le nettoyage des conduits d’air et immédiatement avant la première réception provisoire. Un troisième jeu complet de filtres de remplacement est remis à l’exploitant à cette occasion. 

Les éléments des filtres définitifs des groupes E, H et U sont montés en présence du délégué du pouvoir adjudicateur. 

**4. Documents à fournir par l’adjudicataire** 

Les éléments suivants sont soumis à l’approbation du pouvoir adjudicateur : 

Documentation technique : 

- Fiches techniques des filtres proposés. 

- Fiches techniques des appareils dans lesquels les filtres sont installés. 

- Sélection de la position et de la classe des filtres en relation avec la catégorie d’air extérieur ODA 

- et la qualité de l’air d’alimentation demandée SUP. 

- Instructions et lignes directrices pour le traitement des déchets en fin de vie du filtre (recyclabilité 

- possible des pièces, incinérabilité, etc.)

**Certificats :** 

- La fiche récapitulative du rapport d’essai selon NBN EN ISO 16890 pour les filtres des groupes 

- ISO grossier, ainsi que le rapport complet sur demande spécifique du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

- Certificat Eurovent pour les filtres moyens et fins ( _e_ PM10, _e_ PM2,5, _e_ PM1), ainsi que le rapport 

- d’essai complet sur demande spécifique du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] 

- Certificat d’essai de type selon NBN EN ISO 29463-5 pour les filtres du groupe E. 

**Tests en laboratoire :** 

- Procès-verbal du test de fuite et d’efficacité selon NBN EN ISO 29463-2 à -5 pour chaque filtre 

- fourni des groupes H et U. 

**Essais et inspections in situ :** 

- Rapport du test d’efficacité locale pour les filtres des groupes H et U selon NBN EN ISO 14644-3. 

- Pour mémoire : essais de dérivation en groupes d’air selon article C12. 

- Rapport d’installation des éléments filtrants finaux (obligatoirement en présence du fonctionnaire 

- dirigeant pour les filtres de classe H et U, présence facultative pour les autres classes de filtres).
