---
type: document-section
document_id: cct-105
section_id: doc105-tech-0171
ordre_document: 194
titre: ARTICLE C16. PAR. 7. Cas particuliers
aliases:
  - CCT 105 — HVAC FR 2023 — 194 ARTICLE C16. PAR. 7. Cas particuliers
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/193-article-c16-par-6-clauses-techniques|ARTICLE C16. PAR. 6. Clauses techniques]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/195-article-c17-recuperation-de-chaleur|ARTICLE C17. RECUPERATION DE CHALEUR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 194_article_c16._par._7._cas_particuliers.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C16. PAR. 7. CAS PARTICULIERS 

**1. Dispositifs de filtration moléculaire** 

Les dispositifs de filtration moléculaires (filtres moléculaires) sont utilisés pour capter des polluants gazeux qui ne peuvent être retenus par des filtres particulaires. Cela concerne, par exemple, les solvants, les molécules odorantes et les hydrocarbures. 

L’utilisation de ce type de filtres nécessite une étude spécifique. Le charbon actif est généralement utilisé comme media de filtration. Les polluants gazeux sont captés par le charbon actif par adsorption. Le choix du type de charbon actif est effectué en fonction du type et de la concentration des substances gazeuses à éliminer. La forme (plaques / cylindres) est également déterminée en fonction de l’application. 

La pression différentielle d’un filtre à charbon actif doit rester constante dans le temps en fonctionnement normal et, pour la filtration de l’air extérieur, ne pas dépasser 150 Pa. Ces filtres sont pour cette raison toujours précédés d’un préfiltre d’une classe minimale _e_ PM1 50%. 

L’humidité relative de l’air traversant le filtre à charbon actif est de préférence inférieure à 70 % et la température est de préférence inférieure à 50°C. Une humidité trop élevée réduit la capacité d’adsorption. Il ne peut se produire de condensation dans le filtre. Le cas échéant, l’air est préchauffé. 

La série de normes NBN EN ISO 10121 donne la procédure d’essai pour les médias filtrants (partie 1) et pour les appareils (partie 2) . La partie 3 de cette série donne une méthode de classification pour les filtres moléculaires pour l’alimentation en air extérieur des systèmes de ventilation générale. 

Le cahier spécial des charges spécifie, pour les polluants de référence à capter (O3, SO2, NO2 et/ou toluène), la classe d’efficacité d’élimination intégrée requise du filtre, établie selon NBN EN ISO 10121-3 (LD xx / MD xx / HD xx, où xx représente l’efficacité d’élimination intégrée minimale requise pour chaque polluant à capter). 

L’adjudicataire fournir le rapport de classification du type de filtre proposé, démontrant que les performances requises sont bien atteintes. 

Le remplacement du charbon actif se fait sur la base d’analyses de laboratoire permettant de déterminer la capacité d’adsorption résiduelle (pouvoir de rétention) du charbon actif. Il est recommandé de remplacer ou régénérer le charbon actif avant que l’efficacité résiduelle ne descende sous une valeur déterminée au cahier spécial des charges, pour chaque polluant. A défaut d’exigences spécifiques, le filtre doit être remplacé ou régénéré lorsque l’efficacité résiduelle tombe sous 80% de l’efficacité d’élimination intégrée minimale requise. 

**2. Précipitateurs électrostatiques** 

Les précipitateurs électrostatiques (filtres électrostatiques actifs ou électrofiltres) peuvent être utilisés lorsque l’air à traiter contient une grande quantité de particules fines (par exemple extraction d’atelier, de cuisine collective, épuration des produits de combustion d’une chaudière biomasse,…) ou lorsqu’un haut niveau de filtration des particules fines doit être atteint avec une pression différentielle limitée (par exemple pour la filtration d’air recyclé dans une installation existante ou la prise d'air extérieur dans un environnement contaminé ODA 3). L’utilisation de ce type de filtres est toujours conditionnée à une étude spécifique préalable. 

Dans le présent texte seul le cas des filtres électrostatiques à précipitateur pour installations de ventilation de confort est traité; pour d’autres applications le cahier spécial des charges fixe les principes et exigences techniques.

Un précipitateur électrostatique est composé d’un caisson qui contient un préfiltre métallique, une section d’ionisation (fils métalliques) qui charge les particules en suspension dans le flux d’air et des collecteurs métallique qui les captent. 

La production d’ozone doit toujours rester inférieure aux valeurs maximales admises et ne présenter aucun danger pour la santé des personnes. L’adjudicataire fournit en annexe à la fiche technique du filtre qu’il propose un rapport d’une institution scientifique européenne démontrant que le filtre respecte le taux d’ozone maximal admis, ainsi qu’une analyse des risques évaluant les risques résiduels et la manière dont ils sont couverts. 

**Ces précipitateurs peuvent être placés :** 

- soit dans un caisson spécifique connecté aux conduits du réseau de ventilation; 

- soit directement à l’intérieur d’une centrale de traitement d’air, dans la section destinée à placer des filtres (à poches). Dans ce cas, les modules de filtres électrostatiques présentent les dimensions frontales standard des filtres (voir PAR.6 point 3) et ils sont montés sur les cadres de maintien de manière parfaitement étanche . 

L’accès au compartiment filtrant est équipé d’un contact de porte qui supprime la tension résiduelle de l’élément filtrant lorsque la porte est ouverte. Les éléments filtrants sont raccordés électriquement à l’aide de connecteurs spécifiques. 

Les précipitateurs électrostatiques sont testés sur base des mêmes protocoles d’essais que les filtres à particules (NBN EN 16890 ou NBN ISO 29463 selon le groupe et la classe) de manière à garantir un niveau de performances (efficacité de rétention en fonction de la taille des particules) conforme aux exigences du cahier spécial des charges. Le rapport d’essai qui démontre l’équivalence à la classification selon NBN EN 16890 pour les filtres de ventilation générale ou la performance exigée dans le cahier spécial des charges pour les filtres de haute efficacité suivant NBN EN 1822-1 doit être fourni par l’adjudicataire. L’efficacité prescrite pour les filtres de haute efficacité doit être garantie dans la plage de taille de particules spécifiée dans le cahier spécial des charges. 

Les filtres électrostatiques présentent sur leur durée de vie des pertes de charges qui correspondent à la classe d’efficacité énergétique A+ selon la certification Eurovent applicable au moment du dépôt de l’offre. L’adjudicataire fournit la note de calcul justificative suivant la recommandation Eurovent 4/21. Ils sont utilisés dans la gamme de débits d’air prescrits par le fabricant (respect de la vitesse frontale recommandée en fonction de la classe de filtration garantie). Le débit de service ne peut pas dépasser le débit d’essai. 

Le filtre est régénérable ; les filtres jetables ne sont pas admis. Lorsque le filtre est saturé (durée de fonctionnement préétablie), une alarme est générée. La partie amovible du filtre est alors démontée pour être nettoyée à l’aide d’un détergent adapté, puis remontée dans l’installation après avoir effectué toutes les opérations de maintenance, remplacement d’éléments et contrôles selon les prescriptions du fabricant. 

Le filtre électrostatique est toujours précédé d’un préfiltre, au minimum métallique nettoyable à mailles fines, permettant d’uniformiser le flux d’air sur la section de passage et de retenir ou « casser » les plus grosses particules véhiculées par le flux d’air. 

Lorsque l’air à filtrer est fortement chargé en particules de taille supérieure à 10 µm, le filtre électrostatique est précédé d’un préfiltre de classe minimale _e_ PM10 50%.

Avant installation des équipements, l’adjudicataire soumet pour approbation un dossier d’exécution, qui comprend au moins : 

- La fiche technique de l'appareil qui mentionne le débit d’air nominal et l'efficacité garantie de l’équipement. 

- Une analyse des risques dans laquelle sont indiqués les risques éventuels pour les personnes et les biens et la manière dont ils sont maîtrisés. Les risques résultants doivent être clairement indiqués sur l'appareil et dans les instructions d'installation, d'utilisation et d'entretien. 

- Les certificats suivants, établis par un laboratoire indépendant au sein de l'Union européenne : 

   - La fiche récapitulative du rapport d’essai selon NBN EN ISO 16890 pour les filtres des groupes ISO ePM, ainsi que le rapport complet sur demande spécifique [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

   - Certificat d’essai de type selon NBN EN ISO 29463-5 pour les filtres du groupe E ou supérieur. 

   - Un certificat démontrant l'efficacité du dispositif pour l'application prévue dans le cas où il s’agit de l’élimination des allergènes et des agents pathogènes. 

   - Un certificat démontrant que le dispositif est sans danger pour la santé des personnes. 

- Les manuels d'utilisation et d'entretien. 

**3. Désinfection par UV-C** 

L'utilisation de la désinfection par UV-C nécessite une étude spécifique qui analyse le but recherché, détaille la technique à utiliser et propose le choix de l'équipement adéquat. 

Les résultats de cette étude sont compilés dans un dossier qui est soumis à l'approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

L'application du rayonnement UV-C se fait en combinaison avec un (pré)filtre à particules et un (post)filtre à charbon actif, en fonction de l'application prévue. 

Avant installation des équipements, l’adjudicataire soumet pour approbation un dossier d’exécution, qui comprend : 

- La fiche technique de l'appareil qui mentionne le débit d’air nominal et l'efficacité qui sont garantis à la sortie du système. 

- Une analyse des risques dans laquelle sont indiqués les risques éventuels pour les personnes et les biens et la manière dont ils sont maîtrisés. Les risques résultants doivent être clairement indiqués sur l'appareil et dans les instructions d'installation, d'utilisation et d'entretien. 

- Ces derniers documents sont également inclus dans le dossier. 

- Les certificats suivants, établis par un laboratoire indépendant au sein de l'Union européenne : 

   - Un certificat démontrant l'efficacité du dispositif pour l'application prévue d’élimination des agents pathogènes. 

   - Un certificat démontrant que le dispositif est sans danger pour la santé des personnes et que l’exposition maximale aux UV-C admise par la NBN ISO 15858 n’est pas dépassée dans les circonstances données. 

**3.1. Désinfection par UV-C intégrée aux systèmes de traitement de l'air** 

La section de désinfection par UV-C est intégrée dans un système de traitement de l'air à recyclage d’air ou dans des systèmes avec récupération de chaleur, notamment lorsqu’il y a risque de by-pass d’air repris vers l’air soufflé. 

Une analyse des risques détermine la nécessité d'installer une unité de désinfection. Les paramètres à prendre en compte sont la proportion d'air réutilisé, le degré de contamination de l'air repris et la qualité souhaitée de l'air fourni en fonction de l'application, ou en d'autres termes, le degré de criticité d'une éventuelle contamination de l'air d'alimentation. Cette analyse des risques est effectuée par l’auteur de projet, à moins qu'elle ne soit confiée à l’adjudicataire par le biais du cahier spécial des charges.

Une section de désinfection peut être installée dans les nouvelles centrales de traitement d'air, dans le cadre de la modernisation d’installations existantes, ou en tant qu'unité séparée à installer dans un conduit d'air. 

La section de désinfection a une efficacité minimale de 90% en ce qui concerne la destruction des virus et des bactéries, et ce dans les conditions de conception suivantes : 

- vitesse de l'air 1,8 m/s 

- température de l'air 20°C 

- humidité de l'air 8 g/kg as. 

Si la désinfection doit fonctionner dans des conditions autres que celles mentionnées ci-dessus, ou si une efficacité plus élevée est requise en particulier, une évaluation de l'efficacité aux conditions de fonctionnement doit être faite dans l'analyse des risques. 

**Les lampes UV-C :** 

- garantissent cette efficacité pendant une durée de vie d'au moins 10 000 heures de fonctionnement ; 

- sont d'un type qui n'émet pas de rayonnement dont les longueurs d'onde donnent lieu à la formation d'ozone ; 

- sont montées dans une armature permettant de remplacer facilement les lampes. Cette armature est installée perpendiculairement au flux d'air, ce qui limite également la longueur de la section. 

La section est précédée d'un filtre particulaire ayant au moins la classe _e_ PM1 80%. 

Les parois intérieures de la section sont en acier inoxydable avec un facteur de réflexion d'au moins 30 %. 

La section est équipée de: 

- un voyant adapté pour un contrôle visuel du fonctionnement des lampes ; 

- des pièges à lumière pour empêcher la fuite de la lumière UV vers d'autres composants et pour assurer la sécurité du personnel de maintenance ; 

- Une serrure de porte avec contacteur qui éteint les lampes lorsque la porte est ouverte. 

L'ouverture de la porte est indiquée sur le système de gestion. 

Les lampes UV peuvent être allumées ou éteintes localement; la position de l'interrupteur est indiquée sur le système de gestion. Les lampes s’allument automatiquement quand le groupe fonctionne. Elles ne peuvent pas être commandées à distance. 

Le dépassement de la durée de vie des lampes UV-C est indiqué localement par un voyant lumineux et signalé comme une défaillance sur le système de gestion. La fréquence à laquelle les lampes sont allumées et éteintes a une influence importante sur la durée de vie et doit être prise en compte. 

Le nombre d'heures de fonctionnement depuis le dernier remplacement des lampes est indiqué dans le système de gestion. La date du dernier remplacement est notée localement sur l’équipement. 

Le fonctionnement des lampes est surveillé, la défaillance de l'une des lampes UV-C est signalée localement. Ceci est également indiqué comme un défaut sur le système de gestion. 

Aperçu de la signalisation : 

|signalisation :|||
|---|---|---|
||Locale|À distance|
|Position de l'interrupteur marche/arrêt||X|
|Contact deporte||X|
|Dysfonctionnement de la lampe|X|X|
|Durée de vie dépassée|X|X|
|Nombre d'heures de fonctionnement||X|



S'il n'y a pas de système de gestion, un dysfonctionnement de la lampe et la fin de sa durée de vie sont indiqués sur le tableau électrique par un voyant rouge.

**3.2. Lampes UV-C pour l'élimination des odeurs** 

Le rayonnement UV-C peut être utilisé pour éliminer les odeurs dans l’air vicié. Pour cela, voir le paragraphe relatif aux hottes de cuisine, article C15. PAR.3.2.2.1 Post-traitement.
