---
type: document-section
document_id: cct-105
section_id: doc105-tech-0174
ordre_document: 197
titre: ARTICLE C17. PAR. 1. Définitions
aliases:
  - CCT 105 — HVAC FR 2023 — 197 ARTICLE C17. PAR. 1. Définitions
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/196-article-c17-par-0-references-normatives|ARTICLE C17. PAR. 0. Références normatives]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/198-article-c17-par-2-types|ARTICLE C17. PAR. 2. Types]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 197_article_c17._par._1._définitions.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C17. PAR. 1. DÉFINITIONS 

**1. Récupérateur de chaleur** 

Les récupérateurs de chaleur sont des échangeurs ou des combinaisons d’échangeurs thermiques qui permettent un transfert thermique et, dans certains cas, d’humidité entre un flux d’air extrait et d’un flux d’air neuf sous l’action d’une différence entre les niveaux de température et d’humidité. _(selon NBN EN 308:1997, 4.1)_ 

**2. Efficacités** 

L’efficacité thermique est définie par la formule suivante _(selon NBN EN 308:1997, 4.3)_ 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0507-06.png]]


où t21 = température de l’air neuf 

- t22 = température de l’air neuf après le récupérateur de chaleur 

t11 = température de l’air extrait 

L’efficacité hygrométrique est définie par la formule suivante _(selon NBN EN 308:1997, 4.3)_ 

x22−x21 η = 𝑥𝑥 x11−x21 

où x21 = humidité absolue de l’air neuf 

- x22 = humidité absolue de l’air neuf après le récupérateur de chaleur 

x11 = humidité absolue de l’air extrait 

**Remarques** 

1. L’efficacité est définie du côté de l’air neuf, puisque la valeur de t22 et x22 est importante pour le dimensionnement du récupérateur et des autres éléments du groupe de traitement d’air (t11 et t21 sont des valeurs fixes et connues); pour éviter toute confusion, aucune définition de l’efficacité du côté de l’air extrait n’est donnée. 

2. Il s’ensuit que cette définition n’a une signification thermodynamique correcte que dans le cas où le débit d’air neuf égale le débit d’air extrait. 

3. Lorsque ces débits ne sont pas identiques, la formule n’a que peu de signification physique (p. ex. si le débit d’air extrait est la moitié du débit d’air neuf, l’efficacité ne pourra jamais dépasser 0,5 , même si toute la chaleur récupérable de l’air extrait est transférée vers l’air neuf); mais, comme expliqué dans 1., la formule autorise de déterminer la température et l’humidité après le récupérateur.
